
OS:Version,
  {6a7ec933-9890-4e1e-b941-eb745b12256c}, !- Handle
  2.3.0;                                  !- Version Identifier

OS:Site,
  {e4e0cf83-aa67-462b-ac86-dd69d24de0d1}, !- Handle
  Boise Air Terminal  Uo_ID_USA,          !- Name
  43.62,                                  !- Latitude {deg}
  -116.21,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  701,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {fe5b5f3c-f637-4fd1-a2b3-f4d09456dccb}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Surface,
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Handle
  Perimeter_ZN_1_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  27.69, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {d367abd9-ef96-4df2-a4a5-60b4b9f5779f}, !- Handle
  {fca4d4d3-2721-42a9-a76c-f4b74826d7aa}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Handle
  Perimeter_ZN_1,                         !- Name
  {d8f90918-bca1-4913-8bbd-a61f648c1068}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {edf1c861-072c-432e-9368-7bfa4e6556b6}, !- Building Story Name
  {5e00ad57-d4f5-4b75-8d5d-2451d76a6a68}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {5cf70f46-9488-45b0-b286-2fd3b9defdcb}, !- Handle
  Perimeter_ZN_1_wall_south_Window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.39, 0, 2.424,                         !- X,Y,Z Vertex 1 {m}
  1.39, 0, 0.9,                           !- X,Y,Z Vertex 2 {m}
  3.22, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  3.22, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3b8b73c-8caf-40ab-b966-4fbde2e2f57a}, !- Handle
  Attic_roof_east,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.46, 9.23, 6.33,                      !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  28.29, 19.06, 3.05;                     !- X,Y,Z Vertex 3 {m}

OS:Connection,
  {b76c9257-2ba1-41ca-b928-7e4cece1fb38}, !- Handle
  {8ddc6125-8508-4ec6-bdad-ad6cfff54633}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Handle
  Attic,                                  !- Name
  {177738ea-80ba-4914-8e64-dbcb2c61e833}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b265f171-7de8-4177-87c2-921c405fb569}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {14eb925b-51a2-48c3-b571-9be87c158227}, !- Handle
  Attic_roof_north,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.46, 9.23, 6.33,                      !- X,Y,Z Vertex 1 {m}
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 2 {m}
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 3 {m}
  9.23, 9.23, 6.33;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de9219d4-cc0d-45c1-b670-26d576f7fec4}, !- Handle
  Perimeter_ZN_2_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ba0e030-ad8e-4939-9022-603ea15873fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3e98f27d-1e5c-47bf-b1dd-320cc71dc280}, !- Handle
  {14e56078-538e-4195-bf4d-564485d8013c}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Handle
  Perimeter_ZN_2,                         !- Name
  {d8f90918-bca1-4913-8bbd-a61f648c1068}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {edf1c861-072c-432e-9368-7bfa4e6556b6}, !- Building Story Name
  {551516c5-76e5-4c90-96fc-63f3cd8f9013}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e6e6213c-27e3-4780-914d-aab86a026932}, !- Handle
  Perimeter_ZN_2_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {294e6a4a-4754-4ea0-b450-586c284d51ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ad6d532-e8de-4604-a79c-c900df2aa730}, !- Handle
  Perimeter_ZN_3_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f4227ad-335c-4683-9a99-6c804048153c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {4d957a31-f699-4eae-93e7-35cb0402bdc3}, !- Handle
  {556b787e-14ea-444a-8f28-da77ff85692d}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Handle
  Perimeter_ZN_3,                         !- Name
  {d8f90918-bca1-4913-8bbd-a61f648c1068}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {edf1c861-072c-432e-9368-7bfa4e6556b6}, !- Building Story Name
  {a5c54d59-02b2-471a-a53e-379367f21eb3}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Connection,
  {99cfc414-45c1-4be7-8757-3ae36bc2af42}, !- Handle
  {96671398-0007-4bc0-8470-144aceb20b70}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Handle
  Perimeter_ZN_4,                         !- Name
  {d8f90918-bca1-4913-8bbd-a61f648c1068}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {edf1c861-072c-432e-9368-7bfa4e6556b6}, !- Building Story Name
  {7d5c5f55-80b6-4733-9f69-92c85cdab6a0}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {76eef8b9-8d45-4e4a-a6e8-a678fd658045}, !- Handle
  Perimeter_ZN_2_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72a1b6a0-5c0f-4a8b-a8d5-81bef0ff1769}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f3c4b24-4e8e-4b4e-932c-0c0aeb12edab}, !- Handle
  Perimeter_ZN_4_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b890eeac-5336-4ed2-9467-56785822dd86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {abc5d571-df7f-47b1-bf8b-892a6dadede3}, !- Handle
  Gas:Facility,                           !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {feb7c449-5351-48a2-865e-0e36c2c4fc6f}, !- Handle
  Core_ZN_ceiling,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30049214-f475-466f-8308-e6d33248de87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3cc89c32-b209-45a8-aee8-40997f52820c}, !- Handle
  {3266c372-df06-4762-8ade-3366935e0120}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Handle
  Core_ZN,                                !- Name
  {d8f90918-bca1-4913-8bbd-a61f648c1068}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {edf1c861-072c-432e-9368-7bfa4e6556b6}, !- Building Story Name
  {3720a6e0-c8a5-4e6a-b11d-dd2744fc06a9}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {f6aedc93-26f5-4756-bb28-f7b245139570}, !- Handle
  Attic_soffit_north,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -0.6, 19.06, 3.05;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf5a64d9-d084-4725-8267-3f5e6962fc94}, !- Handle
  Perimeter_ZN_2_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f4227ad-335c-4683-9a99-6c804048153c}, !- Handle
  Core_ZN_wall_north,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ad6d532-e8de-4604-a79c-c900df2aa730}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4106b28-896a-419d-8c67-83b35ee4d552}, !- Handle
  Core_ZN_wall_west,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7db0c075-4e62-4963-865c-3941b58b019a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10adca74-548a-4d13-a7fc-d1068a27bad8}, !- Handle
  Attic_roof_south,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.33,                       !- X,Y,Z Vertex 1 {m}
  -0.6, -0.6, 3.05,                       !- X,Y,Z Vertex 2 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 3 {m}
  18.46, 9.23, 6.33;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80155533-5f7b-4962-a469-a417c2c2426b}, !- Handle
  Perimeter_ZN_3_wall_north_Window_2,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.68, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  21.68, 18.46, 0.9,                      !- X,Y,Z Vertex 2 {m}
  19.85, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  19.85, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Handle
  Perimeter_ZN_3_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:ConvergenceLimits,
  {257bad81-3887-44d2-9561-57968d0ebe2d}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:Surface,
  {b366b5a3-078a-4642-9a0a-cdd102cd3eba}, !- Handle
  Perimeter_ZN_2_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {713571c9-f6e5-4b5b-9f42-ad39d5868894}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  27.69, 2.04187384066908e-015, 0,        !- X,Y,Z Vertex 3 {m}
  27.69, 2.04187384066908e-015, 3.05;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63b30273-21d2-4b1d-bd16-9edb06da8514}, !- Handle
  Attic_soffit_west,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 1 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  -0.6, -0.6, 3.05;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de083cd1-af79-470a-a5a9-6fa78e743ccd}, !- Handle
  Perimeter_ZN_4_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 0,                            !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {677c0d88-4564-44d6-9ac6-251a100e5d72}, !- Handle
  Perimeter_ZN_4_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2addb368-09d7-4d71-9187-50f89aab0d28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {744c91a9-1025-49a9-ad5f-3252777fd52a}, !- Handle
  Attic_soffit_east,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2df821be-f673-4ea5-87b4-c86896014413}, !- Handle
  Perimeter_ZN_3_wall_north_Window_5,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.84, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  7.84, 18.46, 0.9,                       !- X,Y,Z Vertex 2 {m}
  6.01, 18.46, 0.9,                       !- X,Y,Z Vertex 3 {m}
  6.01, 18.46, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb364a7a-fc44-494f-8c36-bc2e73cb7bff}, !- Handle
  Perimeter_ZN_1_wall_south_Window_5,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.85, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  19.85, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  21.68, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  21.68, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {30aa4e32-ecc1-41fa-8e20-75c7b3a9c558}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Surface,
  {47ffdd48-31f2-4e14-9cf2-3fe0ba8f9927}, !- Handle
  Core_ZN_wall_south,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {678af1cc-9075-45b3-843b-3d44eb4901e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d229ddc0-288c-468d-9866-579c2434d344}, !- Handle
  Perimeter_ZN_1_wall_south_Window_4,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.24, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  17.07, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  17.07, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {912f372d-b179-468e-9e7f-29298eeec743}, !- Handle
  Perimeter_ZN_3_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6846f3e0-5f3c-4764-857d-efef5d44c707}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b890eeac-5336-4ed2-9467-56785822dd86}, !- Handle
  Attic_floor_perimeter_west,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f3c4b24-4e8e-4b4e-932c-0c0aeb12edab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Handle
  Perimeter_ZN_2_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b4ea672-9fb0-4630-b4b2-b2587fc83673}, !- Handle
  Attic_floor_perimeter_south,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {645a4e50-0ece-46bb-aac3-ec237130a18d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aa4b0d6-2814-4c71-a486-0c272576ee4d}, !- Handle
  Perimeter_ZN_1_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10583da6-829d-472d-90f7-81a54a7bb399}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2addb368-09d7-4d71-9187-50f89aab0d28}, !- Handle
  Perimeter_ZN_3_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {677c0d88-4564-44d6-9ac6-251a100e5d72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab17b1fc-cf5a-4f83-a75f-c979f9e5ec68}, !- Handle
  Perimeter_ZN_3_wall_north_Window_3,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.07, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  17.07, 18.46, 0.9,                      !- X,Y,Z Vertex 2 {m}
  15.24, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  15.24, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6935fc42-b444-4a6b-b07f-234327773d16}, !- Handle
  Perimeter_ZN_1_wall_south_Window_2,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.01, 0, 2.424,                         !- X,Y,Z Vertex 1 {m}
  6.01, 0, 0.9,                           !- X,Y,Z Vertex 2 {m}
  7.84, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  7.84, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f61baff-cb03-4a25-97fd-0c204a43cad2}, !- Handle
  Attic_roof_west,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.33,                       !- X,Y,Z Vertex 1 {m}
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05;                       !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {294e6a4a-4754-4ea0-b450-586c284d51ae}, !- Handle
  Perimeter_ZN_3_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6e6213c-27e3-4780-914d-aab86a026932}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00249f83-d4db-4412-a65b-516306588f49}, !- Handle
  Perimeter_ZN_1_wall_south_Window_3,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.62, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  10.62, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  12.45, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  12.45, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01b570ed-fed9-4e8f-ab7c-dc432196da7b}, !- Handle
  Perimeter_ZN_3_wall_north_Window_4,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.45, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  12.45, 18.46, 0.9,                      !- X,Y,Z Vertex 2 {m}
  10.62, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  10.62, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {eb583d9a-28e0-49c6-8519-cae0088b5073}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Surface,
  {1f023a99-6062-4e6b-a2ee-74cc9513d97f}, !- Handle
  Perimeter_ZN_1_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 0,                            !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {645a4e50-0ece-46bb-aac3-ec237130a18d}, !- Handle
  Perimeter_ZN_1_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b4ea672-9fb0-4630-b4b2-b2587fc83673}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e51f02c4-8ab6-4b72-9afa-25754ca41d63}, !- Handle
  Perimeter_ZN_1_wall_south_Window_6,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24.47, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  24.47, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  26.3, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  26.3, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58a81d86-1089-4c25-9dc2-b3cf3a7551cf}, !- Handle
  Perimeter_ZN_2_wall_east_Window_1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 1.39, 2.424,                     !- X,Y,Z Vertex 1 {m}
  27.69, 1.39, 0.9,                       !- X,Y,Z Vertex 2 {m}
  27.69, 3.22, 0.9,                       !- X,Y,Z Vertex 3 {m}
  27.69, 3.22, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c3e008b-c13d-493b-a54a-6882ec666bca}, !- Handle
  Perimeter_ZN_2_wall_east_Window_3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 10.62, 2.424,                    !- X,Y,Z Vertex 1 {m}
  27.69, 10.62, 0.9,                      !- X,Y,Z Vertex 2 {m}
  27.69, 12.45, 0.9,                      !- X,Y,Z Vertex 3 {m}
  27.69, 12.45, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {15699204-c979-4451-b40c-3b532d8c0da9}, !- Handle
  ElectricityNet:Facility,                !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {e5c5c1db-dfe9-4a48-bb35-75ca0b08f7c8}, !- Handle
  Perimeter_ZN_4_wall_west_Window_4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.22, 2.424,                         !- X,Y,Z Vertex 1 {m}
  0, 3.22, 0.9,                           !- X,Y,Z Vertex 2 {m}
  0, 1.39, 0.9,                           !- X,Y,Z Vertex 3 {m}
  0, 1.39, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Handle
  Perimeter_ZN_4_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {678af1cc-9075-45b3-843b-3d44eb4901e0}, !- Handle
  Perimeter_ZN_1_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47ffdd48-31f2-4e14-9cf2-3fe0ba8f9927}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf062f5b-d087-4887-96ba-89e2cd6a703c}, !- Handle
  Perimeter_ZN_4_wall_west_Window_2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.45, 2.424,                        !- X,Y,Z Vertex 1 {m}
  0, 12.45, 0.9,                          !- X,Y,Z Vertex 2 {m}
  0, 10.62, 0.9,                          !- X,Y,Z Vertex 3 {m}
  0, 10.62, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ba0e030-ad8e-4939-9022-603ea15873fd}, !- Handle
  Attic_floor_perimeter_east,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de9219d4-cc0d-45c1-b670-26d576f7fec4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 2 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {d446ed18-52cc-487c-bf58-c78a8edaa642}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {72a1b6a0-5c0f-4a8b-a8d5-81bef0ff1769}, !- Handle
  Core_ZN_wall_east,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76eef8b9-8d45-4e4a-a6e8-a678fd658045}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0826a01-d018-4104-931a-9173a72e19b7}, !- Handle
  Attic_soffit_south,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31889fa0-d974-455a-a2bd-f5abe47e7f37}, !- Handle
  Perimeter_ZN_3_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7db0c075-4e62-4963-865c-3941b58b019a}, !- Handle
  Perimeter_ZN_4_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4106b28-896a-419d-8c67-83b35ee4d552}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30049214-f475-466f-8308-e6d33248de87}, !- Handle
  Attic_floor_core,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {feb7c449-5351-48a2-865e-0e36c2c4fc6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {713571c9-f6e5-4b5b-9f42-ad39d5868894}, !- Handle
  Perimeter_ZN_1_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b366b5a3-078a-4642-9a0a-cdd102cd3eba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 2.04187384066908e-015, 3.05,     !- X,Y,Z Vertex 1 {m}
  27.69, 2.04187384066908e-015, 0,        !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f689c536-53ce-4401-983e-669e62dc4035}, !- Handle
  Perimeter_ZN_2_wall_east_Window_4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 15.24, 2.424,                    !- X,Y,Z Vertex 1 {m}
  27.69, 15.24, 0.9,                      !- X,Y,Z Vertex 2 {m}
  27.69, 17.07, 0.9,                      !- X,Y,Z Vertex 3 {m}
  27.69, 17.07, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1658ab79-d8c2-42b6-9b7d-92ec9fd1924f}, !- Handle
  Perimeter_ZN_2_wall_east_Window_2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 6.01, 2.424,                     !- X,Y,Z Vertex 1 {m}
  27.69, 6.01, 0.9,                       !- X,Y,Z Vertex 2 {m}
  27.69, 7.84, 0.9,                       !- X,Y,Z Vertex 3 {m}
  27.69, 7.84, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {94267dee-950c-4c53-aa76-7a4b668d0573}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {c909b14d-25f4-4587-81ac-13c1e4bb0508}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {6846f3e0-5f3c-4764-857d-efef5d44c707}, !- Handle
  Attic_floor_perimeter_north,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {912f372d-b179-468e-9e7f-29298eeec743}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {208066fd-3337-431a-92af-1b641ddb4c8e}, !- Handle
  30,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SubSurface,
  {7601ac5c-8c78-486c-8a6b-46d19f4aef2f}, !- Handle
  Perimeter_ZN_4_wall_west_Window_3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.84, 2.424,                         !- X,Y,Z Vertex 1 {m}
  0, 7.84, 0.9,                           !- X,Y,Z Vertex 2 {m}
  0, 6.01, 0.9,                           !- X,Y,Z Vertex 3 {m}
  0, 6.01, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Building,
  {6b25c3c7-39e4-4be7-84a9-17e80feecaf5}, !- Handle
  90.1-2010-SmallOffice-ASHRAE 169-2006-5B created: 2017-10-28 12:55:56 -0600, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {09870284-e7c0-43ee-aa37-004700190293}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  SmallOffice;                            !- Standards Building Type

OS:Surface,
  {10583da6-829d-472d-90f7-81a54a7bb399}, !- Handle
  Perimeter_ZN_4_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9aa4b0d6-2814-4c71-a486-0c272576ee4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {30959840-2498-4755-bd79-a6730b388911}, !- Handle
  Perimeter_ZN_4_wall_west_Window_1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 17.07, 2.424,                        !- X,Y,Z Vertex 1 {m}
  0, 17.07, 0.9,                          !- X,Y,Z Vertex 2 {m}
  0, 15.24, 0.9,                          !- X,Y,Z Vertex 3 {m}
  0, 15.24, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d4e0950-59cb-4339-b400-f4a8bebb3997}, !- Handle
  Core_ZN_floor,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 13.46, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {931ae67d-55c0-4873-bdaf-9b304c8e6ddf}, !- Handle
  Perimeter_ZN_3_wall_north_Window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  26.3, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  26.3, 18.46, 0.9,                       !- X,Y,Z Vertex 2 {m}
  24.47, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  24.47, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {092b1b3c-7a6e-4ded-9a20-f857dd391a41}, !- Handle
  Perimeter_ZN_3_wall_north_Window_6,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.22, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  3.22, 18.46, 0.9,                       !- X,Y,Z Vertex 2 {m}
  1.39, 18.46, 0.9,                       !- X,Y,Z Vertex 3 {m}
  1.39, 18.46, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53588f1b-5734-4f40-b8d3-73d92c10e021}, !- Handle
  Perimeter_ZN_1_wall_south_door,         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.93, 0, 2.134,                        !- X,Y,Z Vertex 1 {m}
  12.93, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  14.76, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  14.76, 0, 2.134;                        !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {8b48fb85-9058-4291-a948-6088f0592bb3}; !- Handle

OS:SpaceType,
  {d8f90918-bca1-4913-8bbd-a61f648c1068}, !- Handle
  Office WholeBuilding - Sm Office,       !- Name
  ,                                       !- Default Construction Set Name
  {f64f00fd-c3eb-44be-b06a-5a0d7993ae2f}, !- Default Schedule Set Name
  {799a7f2f-6b8c-44b5-b20b-d4cb836e1301}, !- Group Rendering Name
  {70935d80-28a1-437d-8fa2-c4979da7e774}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:Rendering:Color,
  {6da72f59-447a-476d-8e40-877cc3ab99d2}, !- Handle
  Rendering Color 1,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {177738ea-80ba-4914-8e64-dbcb2c61e833}, !- Handle
  Office Attic,                           !- Name
  ,                                       !- Default Construction Set Name
  {2a4f0aa1-1dc5-49fb-92af-7dd9f37437b5}, !- Default Schedule Set Name
  {7dc4f2b1-eeb2-4608-a2aa-7db4642135e8}, !- Group Rendering Name
  {9de58a22-62ad-4af0-932f-b41ecbb30984}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Attic;                                  !- Standards Space Type

OS:Rendering:Color,
  {6e57efeb-3c13-4534-a373-ac37f878f503}, !- Handle
  Rendering Color 2,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7dc4f2b1-eeb2-4608-a2aa-7db4642135e8}, !- Handle
  Rendering Color 3,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {9de58a22-62ad-4af0-932f-b41ecbb30984}, !- Handle
  Office Attic Ventilation,               !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2a4f0aa1-1dc5-49fb-92af-7dd9f37437b5}, !- Handle
  Office Attic Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {148f6477-3a5c-462e-92ee-18f250dd08d3}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {148f6477-3a5c-462e-92ee-18f250dd08d3}, !- Handle
  OfficeLarge INFIL_SCH_PNNL,             !- Name
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Schedule Type Limits Name
  {3729502f-d002-4489-b2ae-915e7d698395}, !- Default Day Schedule Name
  {bb61944e-5fc1-45cf-9994-8b5a64192f9e}, !- Summer Design Day Schedule Name
  {1c2a1a15-64d7-4746-8631-5731f69fcc0c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3729502f-d002-4489-b2ae-915e7d698395}, !- Handle
  OfficeLarge INFIL_SCH_PNNL Default,     !- Name
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9aefdaba-aefc-4b45-b9e3-cc9a201df171}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bb61944e-5fc1-45cf-9994-8b5a64192f9e}, !- Handle
  OfficeLarge INFIL_SCH_PNNL Summer Design Day, !- Name
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d64a8d29-37ce-447d-9685-7d60f4dd54ec}, !- Handle
  Schedule Rule 1,                        !- Name
  {148f6477-3a5c-462e-92ee-18f250dd08d3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {78fd7771-1f71-468a-8520-59b8d9f96c13}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {78fd7771-1f71-468a-8520-59b8d9f96c13}, !- Handle
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0b7348ec-cf34-401c-9ce0-7087d5568d0d}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1c2a1a15-64d7-4746-8631-5731f69fcc0c}, !- Handle
  OfficeLarge INFIL_SCH_PNNL Winter Design Day, !- Name
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a17723cb-433e-4740-8108-069d1ba79ed6}, !- Handle
  Schedule Rule 2,                        !- Name
  {148f6477-3a5c-462e-92ee-18f250dd08d3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {265e01f4-79d1-4b92-8bd3-3af2e0544103}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {265e01f4-79d1-4b92-8bd3-3af2e0544103}, !- Handle
  OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ThermostatSetpoint:DualSetpoint,
  {09518544-6ca3-470c-b4c6-4929430ce41b}, !- Handle
  Office Attic Thermostat;                !- Name

OS:Rendering:Color,
  {799a7f2f-6b8c-44b5-b20b-d4cb836e1301}, !- Handle
  Rendering Color 4,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {c590f8b4-b517-4c92-9e55-8013fa544dbe}, !- Handle
  Office WholeBuilding - Sm Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0602778983335744,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {90680c92-972c-4868-b5d2-fa407b8a90ca}, !- Handle
  Office WholeBuilding - Sm Office People, !- Name
  {c590f8b4-b517-4c92-9e55-8013fa544dbe}, !- People Definition Name
  {d8f90918-bca1-4913-8bbd-a61f648c1068}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {6cd4ce32-d514-4e28-ac40-7798eea98cbe}, !- Work Efficiency Schedule Name
  {a480d17f-fefb-4292-97a1-ce03d627983d}, !- Clothing Insulation Schedule Name
  {eac4de18-9792-4e8e-9f96-fc62ba04ec9d}; !- Air Velocity Schedule Name

OS:Schedule:Ruleset,
  {a480d17f-fefb-4292-97a1-ce03d627983d}, !- Handle
  Clothing Schedule,                      !- Name
  {96d1ab87-8a41-40f7-bc24-13e2bc52bd7c}, !- Schedule Type Limits Name
  {89543a92-f251-47c3-a219-944b79c41ed5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {89543a92-f251-47c3-a219-944b79c41ed5}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {96d1ab87-8a41-40f7-bc24-13e2bc52bd7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {91a8ee39-3776-4ea5-bf12-098b8fc27aa0}, !- Handle
  Schedule Rule 3,                        !- Name
  {a480d17f-fefb-4292-97a1-ce03d627983d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {15db44bc-0bce-43d7-9365-b928c1d97d06}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {15db44bc-0bce-43d7-9365-b928c1d97d06}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {96d1ab87-8a41-40f7-bc24-13e2bc52bd7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {96d1ab87-8a41-40f7-bc24-13e2bc52bd7c}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {eac4de18-9792-4e8e-9f96-fc62ba04ec9d}, !- Handle
  Air Velocity Schedule,                  !- Name
  {99789f99-eb4c-4dd7-8440-c4ea3e47ceca}, !- Schedule Type Limits Name
  {dfcfbf51-cb01-4f99-a4cc-1885f04c052a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dfcfbf51-cb01-4f99-a4cc-1885f04c052a}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {99789f99-eb4c-4dd7-8440-c4ea3e47ceca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {99789f99-eb4c-4dd7-8440-c4ea3e47ceca}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {6cd4ce32-d514-4e28-ac40-7798eea98cbe}, !- Handle
  Work Efficiency Schedule,               !- Name
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Schedule Type Limits Name
  {cf3c09b8-0135-4cba-bf0a-7dd6ace61d3e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf3c09b8-0135-4cba-bf0a-7dd6ace61d3e}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {e7bab0b4-a388-4f3e-9968-2dc64650693c}, !- Handle
  Office WholeBuilding - Sm Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {b36babee-bae3-443b-b81b-99d40a9705d7}, !- Handle
  Office WholeBuilding - Sm Office Lights, !- Name
  {e7bab0b4-a388-4f3e-9968-2dc64650693c}, !- Lights Definition Name
  {d8f90918-bca1-4913-8bbd-a61f648c1068}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {9dff9e98-82c3-4d2a-a40b-d709cb00f29f}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {fa7ffdd6-b74e-4caa-b98a-95e5012ecfbd}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip, !- Name
  {9dff9e98-82c3-4d2a-a40b-d709cb00f29f}, !- Electric Equipment Definition Name
  {d8f90918-bca1-4913-8bbd-a61f648c1068}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {70935d80-28a1-437d-8fa2-c4979da7e774}, !- Handle
  Office WholeBuilding - Sm Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f64f00fd-c3eb-44be-b06a-5a0d7993ae2f}, !- Handle
  Office WholeBuilding - Sm Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5b8b36e7-8ca2-48bd-bdad-df929a7365d6}, !- Number of People Schedule Name
  {dc274d4e-fd85-4666-8b04-ba91c2fe4616}, !- People Activity Level Schedule Name
  {fb9a496d-74d2-47bb-b496-1a2f9caeeb88}, !- Lighting Schedule Name
  {8e2f3e58-97c8-44e1-9f51-fa8c25746c52}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {3949a5a5-8d2b-4ad0-8c6f-5a279f359099}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {5b8b36e7-8ca2-48bd-bdad-df929a7365d6}, !- Handle
  OfficeSmall BLDG_OCC_SCH,               !- Name
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Schedule Type Limits Name
  {f0494624-d14c-4a95-9bd5-71a464279019}, !- Default Day Schedule Name
  {6254bc5f-2353-4a75-a5c7-2e5ab955dbfc}, !- Summer Design Day Schedule Name
  {968f0aad-d546-4a94-a42d-6f6f87abc252}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f0494624-d14c-4a95-9bd5-71a464279019}, !- Handle
  OfficeSmall BLDG_OCC_SCH Default,       !- Name
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3f05d932-4c67-457f-8acc-390725fbe24a}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {968f0aad-d546-4a94-a42d-6f6f87abc252}, !- Handle
  OfficeSmall BLDG_OCC_SCH Winter Design Day, !- Name
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0e84c650-591f-4aff-912d-0bd59308766f}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6254bc5f-2353-4a75-a5c7-2e5ab955dbfc}, !- Handle
  OfficeSmall BLDG_OCC_SCH Summer Design Day, !- Name
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {653c60de-4369-4ec3-9a53-e75f158e674b}, !- Handle
  Schedule Rule 4,                        !- Name
  {5b8b36e7-8ca2-48bd-bdad-df929a7365d6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {160157f4-c6e2-4b50-9974-3b0f5b69a456}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {160157f4-c6e2-4b50-9974-3b0f5b69a456}, !- Handle
  OfficeSmall BLDG_OCC_SCH Wkdy Day,      !- Name
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.21,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.53,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.32,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.11,                                   !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Ruleset,
  {dc274d4e-fd85-4666-8b04-ba91c2fe4616}, !- Handle
  OfficeSmall ACTIVITY_SCH,               !- Name
  {a72cb73c-e53c-40aa-a443-a4b56b0d0c00}, !- Schedule Type Limits Name
  {8ce6736f-8f4b-4a93-8ad3-0ac54168caad}, !- Default Day Schedule Name
  {583e1b84-0711-4a3e-8369-60a39aca3162}, !- Summer Design Day Schedule Name
  {95745d24-9fbe-49bc-80ed-7ce227e21e0c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8ce6736f-8f4b-4a93-8ad3-0ac54168caad}, !- Handle
  OfficeSmall ACTIVITY_SCH Default,       !- Name
  {a72cb73c-e53c-40aa-a443-a4b56b0d0c00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a89a37dd-4639-4dd9-8ede-8ad01f606e92}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {95745d24-9fbe-49bc-80ed-7ce227e21e0c}, !- Handle
  OfficeSmall ACTIVITY_SCH Winter Design Day, !- Name
  {a72cb73c-e53c-40aa-a443-a4b56b0d0c00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {fcac40f5-d655-4f96-8cba-f4351f03bf58}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {583e1b84-0711-4a3e-8369-60a39aca3162}, !- Handle
  OfficeSmall ACTIVITY_SCH Summer Design Day, !- Name
  {a72cb73c-e53c-40aa-a443-a4b56b0d0c00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a72cb73c-e53c-40aa-a443-a4b56b0d0c00}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {fb9a496d-74d2-47bb-b496-1a2f9caeeb88}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH,             !- Name
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Schedule Type Limits Name
  {eeea1bd3-8c51-4425-aaac-0f7521c0fffc}, !- Default Day Schedule Name
  {1284137c-c9ff-4983-b0b0-eafbdc3e03c7}, !- Summer Design Day Schedule Name
  {c386795d-e929-41c6-b4e8-eae641b3e993}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eeea1bd3-8c51-4425-aaac-0f7521c0fffc}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH Default,     !- Name
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.23,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.42,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.61,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.42,                                   !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.32,                                   !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.23,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {c011b279-ebe8-4ab2-b893-922ca8df37f8}, !- Handle
  Schedule Rule 5,                        !- Name
  {fb9a496d-74d2-47bb-b496-1a2f9caeeb88}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d35c626d-6586-4ed3-9eaa-fc4c533e8644}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d35c626d-6586-4ed3-9eaa-fc4c533e8644}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH Default|Wkdy Day, !- Name
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.23,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.42,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.61,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.42,                                   !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.32,                                   !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.23,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18;                                   !- Value Until Time 11

OS:Schedule:Day,
  {5a793408-2c7b-41c0-aee6-6ce758fe8a98}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1284137c-c9ff-4983-b0b0-eafbdc3e03c7}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH Summer Design Day, !- Name
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2b2b927b-1b95-4538-b1f9-ec4c4ce33e1f}, !- Handle
  Schedule Rule 6,                        !- Name
  {fb9a496d-74d2-47bb-b496-1a2f9caeeb88}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8a1b351e-e10f-4743-9d50-0e09671f14e2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8a1b351e-e10f-4743-9d50-0e09671f14e2}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH Wknd Day,    !- Name
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.18;                                   !- Value Until Time 1

OS:Schedule:Day,
  {f848aded-e2f4-4865-a5b4-5964d4d94e2a}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c386795d-e929-41c6-b4e8-eae641b3e993}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH Winter Design Day, !- Name
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8e2f3e58-97c8-44e1-9f51-fa8c25746c52}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH,             !- Name
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Schedule Type Limits Name
  {f4e21fff-c2ab-473b-aca4-9c3b3d53952c}, !- Default Day Schedule Name
  {7080cc68-fba7-48df-9fd4-cc3ac2063e84}, !- Summer Design Day Schedule Name
  {98bbec7a-236c-470a-ac69-8eec409aa85c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f4e21fff-c2ab-473b-aca4-9c3b3d53952c}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH Default,     !- Name
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.94,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {1598bac3-a060-4513-b145-8369af771e9d}, !- Handle
  Schedule Rule 7,                        !- Name
  {8e2f3e58-97c8-44e1-9f51-fa8c25746c52}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {12d60321-db2e-4cf0-8546-142963cf73a1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {12d60321-db2e-4cf0-8546-142963cf73a1}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH Default|Wkdy Day, !- Name
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.94,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2;                                    !- Value Until Time 6

OS:Schedule:Day,
  {4d2923b2-4456-404e-99c3-db3317065a32}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7080cc68-fba7-48df-9fd4-cc3ac2063e84}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH Summer Design Day, !- Name
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fa64c4a1-c355-4ea1-972f-b257b783f09c}, !- Handle
  Schedule Rule 8,                        !- Name
  {8e2f3e58-97c8-44e1-9f51-fa8c25746c52}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {74c3c3ba-0579-44e4-832a-7a2bcd84d319}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {74c3c3ba-0579-44e4-832a-7a2bcd84d319}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH Wknd Day,    !- Name
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {743a8c94-cf8a-49d7-b908-c36a20a5f293}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {98bbec7a-236c-470a-ac69-8eec409aa85c}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH Winter Design Day, !- Name
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3949a5a5-8d2b-4ad0-8c6f-5a279f359099}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH,       !- Name
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Schedule Type Limits Name
  {97aa606b-d5eb-49ff-b0cd-24410ec1b80b}, !- Default Day Schedule Name
  {67ad01ee-c314-4e0f-9e91-275361a39a73}, !- Summer Design Day Schedule Name
  {81a92b33-044f-4a7b-af91-a85f85fdd072}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {97aa606b-d5eb-49ff-b0cd-24410ec1b80b}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH Default, !- Name
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e12a4fd8-0cb4-4319-9fdf-4b340a0a8176}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {67ad01ee-c314-4e0f-9e91-275361a39a73}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH Summer Design Day, !- Name
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {99c1893b-3fcf-43c9-9105-425a0464844c}, !- Handle
  Schedule Rule 9,                        !- Name
  {3949a5a5-8d2b-4ad0-8c6f-5a279f359099}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ca94dbec-700c-4c14-93be-4d2726510b42}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ca94dbec-700c-4c14-93be-4d2726510b42}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day, !- Name
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f6b3895c-306c-4922-bde1-14af492cccf5}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {81a92b33-044f-4a7b-af91-a85f85fdd072}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH Winter Design Day, !- Name
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {678b3e73-ef41-45c1-9b91-0f3f504c403a}, !- Handle
  Schedule Rule 10,                       !- Name
  {3949a5a5-8d2b-4ad0-8c6f-5a279f359099}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7941dedd-ba60-49d1-a3c4-42cbd297d545}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7941dedd-ba60-49d1-a3c4-42cbd297d545}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH WntrDsn|Sat Day, !- Name
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {4760a489-fe9d-4ee0-9eca-fc4c02b738e3}, !- Handle
  Office WholeBuilding - Sm Office Thermostat, !- Name
  {562356c8-99c6-4bdb-a150-044aa2c8c418}, !- Heating Setpoint Temperature Schedule Name
  {461f84b6-202c-416e-b2c7-d6e0d4f465b2}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {562356c8-99c6-4bdb-a150-044aa2c8c418}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Name
  {a8af0124-b65e-4e8f-a07c-3a67814eb60f}, !- Schedule Type Limits Name
  {74458552-e3f4-4e62-bc49-d61ae2b92ec7}, !- Default Day Schedule Name
  {3213d698-7672-4733-bf80-6d3fcbba63d2}, !- Summer Design Day Schedule Name
  {c0138721-282f-44b7-a6e0-15f45897f692}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {74458552-e3f4-4e62-bc49-d61ae2b92ec7}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {a8af0124-b65e-4e8f-a07c-3a67814eb60f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {c8cb0d78-8eaa-4c83-8d8e-884ef845ea12}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3213d698-7672-4733-bf80-6d3fcbba63d2}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {a8af0124-b65e-4e8f-a07c-3a67814eb60f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {8923cfc8-6abc-4505-b32b-0b7b82f9a6f9}, !- Handle
  Schedule Rule 11,                       !- Name
  {562356c8-99c6-4bdb-a150-044aa2c8c418}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6adce950-f07d-4a96-bbe9-6067e9af3cfb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6adce950-f07d-4a96-bbe9-6067e9af3cfb}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {a8af0124-b65e-4e8f-a07c-3a67814eb60f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {11077a03-a18f-4346-adf7-6d784e2a9351}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c0138721-282f-44b7-a6e0-15f45897f692}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {a8af0124-b65e-4e8f-a07c-3a67814eb60f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a8af0124-b65e-4e8f-a07c-3a67814eb60f}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {461f84b6-202c-416e-b2c7-d6e0d4f465b2}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM,     !- Name
  {a8af0124-b65e-4e8f-a07c-3a67814eb60f}, !- Schedule Type Limits Name
  {2bd0bb1d-a6ea-44e8-915f-0a1a1739e7ad}, !- Default Day Schedule Name
  {8393a280-025f-4a2a-8daf-e1b3b3f2499a}, !- Summer Design Day Schedule Name
  {ed6f03e1-dd73-4c75-8f1c-8d0d2c21ebfd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2bd0bb1d-a6ea-44e8-915f-0a1a1739e7ad}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {a8af0124-b65e-4e8f-a07c-3a67814eb60f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Day,
  {2b23837e-5484-4c8f-bcf8-dcb0ee62d96a}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8393a280-025f-4a2a-8daf-e1b3b3f2499a}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {a8af0124-b65e-4e8f-a07c-3a67814eb60f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.89;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {f3e2b39c-be1f-4888-9f98-34c91cba9bcd}, !- Handle
  Schedule Rule 12,                       !- Name
  {461f84b6-202c-416e-b2c7-d6e0d4f465b2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4a3f66b0-8866-4768-bb3d-60a60c908cbb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4a3f66b0-8866-4768-bb3d-60a60c908cbb}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {a8af0124-b65e-4e8f-a07c-3a67814eb60f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44;                                  !- Value Until Time 3

OS:Schedule:Day,
  {3e7c97c4-2d81-4ab8-89e7-f5e8dbc19b46}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ed6f03e1-dd73-4c75-8f1c-8d0d2c21ebfd}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {a8af0124-b65e-4e8f-a07c-3a67814eb60f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {0d88bc2e-7968-41d9-94a5-bedfc3ce1139}, !- Handle
  Perimeter_ZN_1 Infiltration,            !- Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space or SpaceType Name
  {3949a5a5-8d2b-4ad0-8c6f-5a279f359099}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606515,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a3cbc148-daa5-45c3-8b80-a1b5bc4e0b92}, !- Handle
  Perimeter_ZN_2 Infiltration,            !- Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space or SpaceType Name
  {3949a5a5-8d2b-4ad0-8c6f-5a279f359099}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {275fd992-387f-4979-98e3-94f3b3d26d3b}, !- Handle
  Perimeter_ZN_3 Infiltration,            !- Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space or SpaceType Name
  {3949a5a5-8d2b-4ad0-8c6f-5a279f359099}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b7cd87d4-1816-471e-9707-816560a1ad2f}, !- Handle
  Perimeter_ZN_4 Infiltration,            !- Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space or SpaceType Name
  {3949a5a5-8d2b-4ad0-8c6f-5a279f359099}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {0ce0e1bb-5345-44c2-b4f3-e7d6bd9f8617}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {5b023c6e-f4b1-4102-a3c5-27ea8a03e675}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {547e6e44-16c2-45f7-9994-522da224c8b6}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {62dbc4a9-64aa-4fb4-9cc0-494dad369298}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {3ec00aa4-b612-4f24-9adb-426280f44d4b}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a29a1264-766c-4557-a7fd-38e7e37d8b2b}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {547e6e44-16c2-45f7-9994-522da224c8b6}, !- Layer 1
  {62dbc4a9-64aa-4fb4-9cc0-494dad369298}, !- Layer 2
  {3ec00aa4-b612-4f24-9adb-426280f44d4b}; !- Layer 3

OS:Material,
  {4ca7e200-299d-4d44-8dac-fd6863ba7eb8}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {27a8aae6-e1cf-4053-b21d-996631ba8315}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {4ca7e200-299d-4d44-8dac-fd6863ba7eb8}, !- Layer 1
  {4ca7e200-299d-4d44-8dac-fd6863ba7eb8}; !- Layer 2

OS:Material,
  {03f23dc9-4c96-40ed-bbc8-5c0905ad6503}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {c06daa68-697f-4316-bcfe-e71e30dd05e8}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {03f23dc9-4c96-40ed-bbc8-5c0905ad6503}; !- Layer 1

OS:Construction,
  {7383f872-4e39-4194-80bc-793686f12634}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {03f23dc9-4c96-40ed-bbc8-5c0905ad6503}, !- Layer 1
  {547e6e44-16c2-45f7-9994-522da224c8b6}; !- Layer 2

OS:DefaultConstructionSet,
  {09870284-e7c0-43ee-aa37-004700190293}, !- Handle
  90.1-2010 - Office - ASHRAE 169-2006-5B, !- Name
  {fc129164-3446-49f4-b2be-cc54f8879c1a}, !- Default Exterior Surface Constructions Name
  {6525c7d8-1f53-4f83-9c87-13f1538ebffc}, !- Default Interior Surface Constructions Name
  {1afb733f-757c-4ace-a1f0-0c8a926556d5}, !- Default Ground Contact Surface Constructions Name
  {28e3af4a-c99d-4d87-84be-a2bdd484bffe}, !- Default Exterior SubSurface Constructions Name
  {d26104b4-58e4-4927-a202-1ca2d9edbdf7}, !- Default Interior SubSurface Constructions Name
  {b07292f1-bf76-41ff-8450-3300121d8bcd}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {fc129164-3446-49f4-b2be-cc54f8879c1a}, !- Handle
  Default Surface Constructions 1,        !- Name
  {e24d6c0e-525b-4e9b-8f1e-3f5152cae0ea}, !- Floor Construction Name
  {12f262f3-5128-4806-9782-fe45a82a88cd}, !- Wall Construction Name
  {2aa24e5e-8f26-406e-aa88-c95b748cac4d}; !- Roof Ceiling Construction Name

OS:Construction,
  {e24d6c0e-525b-4e9b-8f1e-3f5152cae0ea}, !- Handle
  Typical Insulated Exterior Mass Floor R-13.51, !- Name
  ,                                       !- Surface Rendering Name
  {071b70c9-a266-4a11-8552-53629a576173}, !- Layer 1
  {002c9ca1-0d89-4546-a104-bfa377d8a7b7}, !- Layer 2
  {8e172dc0-a56f-4442-a5da-172247ee823c}; !- Layer 3

OS:StandardsInformation:Construction,
  {dcc7ca11-db24-4cd1-a955-39edfe5f4ec3}, !- Handle
  {e24d6c0e-525b-4e9b-8f1e-3f5152cae0ea}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {071b70c9-a266-4a11-8552-53629a576173}, !- Handle
  Typical Insulation R-10.94,             !- Name
  Smooth,                                 !- Roughness
  1.92744457586651,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {002c9ca1-0d89-4546-a104-bfa377d8a7b7}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {8e172dc0-a56f-4442-a5da-172247ee823c}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {12f262f3-5128-4806-9782-fe45a82a88cd}, !- Handle
  Typical Insulated Exterior Mass Wall R-11.11, !- Name
  ,                                       !- Surface Rendering Name
  {b7a7969a-934e-4ba2-8320-35ac283f7a2d}, !- Layer 1
  {16d6826a-e590-4fed-b535-4aa0c946a50a}, !- Layer 2
  {249afe5f-fb9a-42bf-87a0-1ea6e320ea67}, !- Layer 3
  {eb7e2f06-2b67-4676-bd78-67dfb2f3e6ac}; !- Layer 4

OS:StandardsInformation:Construction,
  {de650baf-7f8b-42c8-acbd-ec827cf34a2c}, !- Handle
  {12f262f3-5128-4806-9782-fe45a82a88cd}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {b7a7969a-934e-4ba2-8320-35ac283f7a2d}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {16d6826a-e590-4fed-b535-4aa0c946a50a}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {249afe5f-fb9a-42bf-87a0-1ea6e320ea67}, !- Handle
  Typical Insulation R-8.72,              !- Name
  Smooth,                                 !- Roughness
  1.53614371307394,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {eb7e2f06-2b67-4676-bd78-67dfb2f3e6ac}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {2aa24e5e-8f26-406e-aa88-c95b748cac4d}, !- Handle
  Typical IEAD Roof R-20.83,              !- Name
  ,                                       !- Surface Rendering Name
  {efe37d5e-c3ec-4af2-aa14-83fa3456ce39}, !- Layer 1
  {14089ca4-5fa9-425e-9efb-cddedbd512f2}, !- Layer 2
  {7dacbbb8-95c3-4931-b1aa-215203fe062d}; !- Layer 3

OS:StandardsInformation:Construction,
  {75f26a84-2ad6-4f9d-8337-e1c18157cf75}, !- Handle
  {2aa24e5e-8f26-406e-aa88-c95b748cac4d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {efe37d5e-c3ec-4af2-aa14-83fa3456ce39}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.77,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {14089ca4-5fa9-425e-9efb-cddedbd512f2}, !- Handle
  Typical Insulation R-19.72,             !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {7dacbbb8-95c3-4931-b1aa-215203fe062d}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {6525c7d8-1f53-4f83-9c87-13f1538ebffc}, !- Handle
  Default Surface Constructions 2,        !- Name
  {4ded860d-e1b5-4495-9b55-b946b578fec5}, !- Floor Construction Name
  {ed97732f-7b5e-47e2-89ad-a12051a21bc4}, !- Wall Construction Name
  {4ff749c7-4cc0-4279-bc70-1c8ddf13116f}; !- Roof Ceiling Construction Name

OS:Construction,
  {4ded860d-e1b5-4495-9b55-b946b578fec5}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {62dbc4a9-64aa-4fb4-9cc0-494dad369298}, !- Layer 1
  {547e6e44-16c2-45f7-9994-522da224c8b6}; !- Layer 2

OS:StandardsInformation:Construction,
  {93f5bd64-7edb-402d-9158-4f5556adb93b}, !- Handle
  {4ded860d-e1b5-4495-9b55-b946b578fec5}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ed97732f-7b5e-47e2-89ad-a12051a21bc4}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {4ca7e200-299d-4d44-8dac-fd6863ba7eb8}, !- Layer 1
  {4ca7e200-299d-4d44-8dac-fd6863ba7eb8}; !- Layer 2

OS:StandardsInformation:Construction,
  {302c767f-7523-4285-a48b-0e4974930e07}, !- Handle
  {ed97732f-7b5e-47e2-89ad-a12051a21bc4}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {4ff749c7-4cc0-4279-bc70-1c8ddf13116f}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {547e6e44-16c2-45f7-9994-522da224c8b6}, !- Layer 1
  {62dbc4a9-64aa-4fb4-9cc0-494dad369298}; !- Layer 2

OS:StandardsInformation:Construction,
  {76da6de4-cbc3-4842-b415-615301f43dff}, !- Handle
  {4ff749c7-4cc0-4279-bc70-1c8ddf13116f}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {1afb733f-757c-4ace-a1f0-0c8a926556d5}, !- Handle
  Default Surface Constructions 3,        !- Name
  {5e930728-e9e1-4976-9235-50bbca033674}, !- Floor Construction Name
  {c4fc6423-b551-41ba-89be-cbcccc290960}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {5e930728-e9e1-4976-9235-50bbca033674}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {ae202dba-03ac-460e-911d-7ba069813347}, !- Layer 1
  {8e172dc0-a56f-4442-a5da-172247ee823c}; !- Layer 2

OS:StandardsInformation:Construction,
  {43fba38b-d102-44e7-89c6-7c4ffd95337d}, !- Handle
  {5e930728-e9e1-4976-9235-50bbca033674}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {e94eb8d5-17a4-413c-a6ae-59ae6a6f436f}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ae202dba-03ac-460e-911d-7ba069813347}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c4fc6423-b551-41ba-89be-cbcccc290960}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {149d03c7-5f24-4fad-aec5-f6907cbec714}; !- Layer 1

OS:StandardsInformation:Construction,
  {6d1219c1-1e20-41f0-af83-7ff0ccd50491}, !- Handle
  {c4fc6423-b551-41ba-89be-cbcccc290960}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {149d03c7-5f24-4fad-aec5-f6907cbec714}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {28e3af4a-c99d-4d87-84be-a2bdd484bffe}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {7151aa05-6afc-482d-bd5f-1f2a76f940e3}, !- Fixed Window Construction Name
  {7151aa05-6afc-482d-bd5f-1f2a76f940e3}, !- Operable Window Construction Name
  {23ea026d-b0e6-4a85-aec5-f05e2f387cfe}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {d17a1f15-79cf-42e2-9d0e-6af6d8a5d037}, !- Overhead Door Construction Name
  {d5c08c10-a712-4f58-912c-3ee3211e706c}, !- Skylight Construction Name
  {5c792e1c-eaca-4803-8b68-e18d4c943309}, !- Tubular Daylight Dome Construction Name
  {5c792e1c-eaca-4803-8b68-e18d4c943309}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {7151aa05-6afc-482d-bd5f-1f2a76f940e3}, !- Handle
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {514a2661-3332-4af2-90b6-0798100f97f9}, !- Layer 1
  {25d9bff6-a681-4215-b1a4-9a554e60bfc0}, !- Layer 2
  {150112c8-6bea-4028-a16f-9788d567032d}; !- Layer 3

OS:StandardsInformation:Construction,
  {fcd49e8b-f057-4f2a-aaaa-c63d726fe2bf}, !- Handle
  {7151aa05-6afc-482d-bd5f-1f2a76f940e3}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {514a2661-3332-4af2-90b6-0798100f97f9}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {25d9bff6-a681-4215-b1a4-9a554e60bfc0}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {150112c8-6bea-4028-a16f-9788d567032d}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {23ea026d-b0e6-4a85-aec5-f05e2f387cfe}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {d1d4d8c0-e2bd-4c45-9065-4d6267787344}, !- Layer 1
  {e94eb8d5-17a4-413c-a6ae-59ae6a6f436f}; !- Layer 2

OS:StandardsInformation:Construction,
  {60cf78db-e69b-48f9-80a1-4f9ab04464c5}, !- Handle
  {23ea026d-b0e6-4a85-aec5-f05e2f387cfe}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {d1d4d8c0-e2bd-4c45-9065-4d6267787344}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d17a1f15-79cf-42e2-9d0e-6af6d8a5d037}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {e121065d-0cb0-462b-8d37-219a6cf0de85}; !- Layer 1

OS:StandardsInformation:Construction,
  {d7daf459-3fea-4bb8-b51b-b2fb9627eede}, !- Handle
  {d17a1f15-79cf-42e2-9d0e-6af6d8a5d037}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {e121065d-0cb0-462b-8d37-219a6cf0de85}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d5c08c10-a712-4f58-912c-3ee3211e706c}, !- Handle
  U 1.17 SHGC 0.49 Sgl Ref-D Clr 6mm,     !- Name
  ,                                       !- Surface Rendering Name
  {514a2661-3332-4af2-90b6-0798100f97f9}; !- Layer 1

OS:StandardsInformation:Construction,
  {95b950f4-9f78-4930-98f9-95cf45afcf43}, !- Handle
  {d5c08c10-a712-4f58-912c-3ee3211e706c}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:Construction,
  {5c792e1c-eaca-4803-8b68-e18d4c943309}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {9ddd906d-4dc7-4813-baa4-3e204de5e1d0}; !- Layer 1

OS:StandardsInformation:Construction,
  {5d3dea94-83d4-4385-80b8-8a12fe648768}, !- Handle
  {5c792e1c-eaca-4803-8b68-e18d4c943309}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {9ddd906d-4dc7-4813-baa4-3e204de5e1d0}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {d26104b4-58e4-4927-a202-1ca2d9edbdf7}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {5c792e1c-eaca-4803-8b68-e18d4c943309}, !- Fixed Window Construction Name
  {5c792e1c-eaca-4803-8b68-e18d4c943309}, !- Operable Window Construction Name
  {a3b06704-41ff-4416-9538-c71134770f95}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a3b06704-41ff-4416-9538-c71134770f95}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {08e8f905-4461-40a9-90a7-6e816bc4e286}; !- Layer 1

OS:StandardsInformation:Construction,
  {52c95143-9586-4636-b96c-b8d77aa5e82a}, !- Handle
  {a3b06704-41ff-4416-9538-c71134770f95}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {08e8f905-4461-40a9-90a7-6e816bc4e286}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {b07292f1-bf76-41ff-8450-3300121d8bcd}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {08e8f905-4461-40a9-90a7-6e816bc4e286}; !- Layer 1

OS:StandardsInformation:Construction,
  {6070d25e-4dc9-41e9-bfa4-1e3e53be446a}, !- Handle
  {b07292f1-bf76-41ff-8450-3300121d8bcd}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {7532cf4e-73f9-4a76-bf08-723ec78835c4}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ff7ffd1e-6e3b-40e2-9617-bed2efe2e0c5}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {7532cf4e-73f9-4a76-bf08-723ec78835c4}; !- Layer 1

OS:InternalMass:Definition,
  {c9302253-9fd1-4586-afc9-d1a7fb81928c}, !- Handle
  Internal Mass Definition 1,             !- Name
  {ff7ffd1e-6e3b-40e2-9617-bed2efe2e0c5}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {77124308-cd26-4686-9280-a807ea0a1b75}, !- Handle
  Perimeter_ZN_1 Mass,                    !- Name
  {c9302253-9fd1-4586-afc9-d1a7fb81928c}, !- Internal Mass Definition Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}; !- Space or SpaceType Name

OS:InternalMass,
  {0972d5a9-dcab-4000-9ab6-43804b4de2d4}, !- Handle
  Perimeter_ZN_2 Mass,                    !- Name
  {c9302253-9fd1-4586-afc9-d1a7fb81928c}, !- Internal Mass Definition Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}; !- Space or SpaceType Name

OS:InternalMass,
  {5ab05c2a-c846-4917-aa1e-d29f8b43a3df}, !- Handle
  Perimeter_ZN_3 Mass,                    !- Name
  {c9302253-9fd1-4586-afc9-d1a7fb81928c}, !- Internal Mass Definition Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}; !- Space or SpaceType Name

OS:InternalMass,
  {0a4fb316-f280-4d30-a91c-a362529e6038}, !- Handle
  Perimeter_ZN_4 Mass,                    !- Name
  {c9302253-9fd1-4586-afc9-d1a7fb81928c}, !- Internal Mass Definition Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}; !- Space or SpaceType Name

OS:InternalMass,
  {2f488946-da82-4d56-8ea5-de868d7d846d}, !- Handle
  Core_ZN Mass,                           !- Name
  {c9302253-9fd1-4586-afc9-d1a7fb81928c}, !- Internal Mass Definition Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}; !- Space or SpaceType Name

OS:ThermalZone,
  {7d5c5f55-80b6-4733-9f69-92c85cdab6a0}, !- Handle
  Perimeter_ZN_4 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f693b97-f226-4c0b-878a-ef9af238a960}, !- Zone Air Inlet Port List
  {d11f79d5-f790-415c-8511-3ea170f0439b}, !- Zone Air Exhaust Port List
  {f7083738-9434-438f-907f-e6c818c526e7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  {9da56ff3-9ac2-4ecd-88ff-453c43e50495}, !- Primary Daylighting Control Name
  0.199581145913819,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  {d2f775aa-8b38-4a21-9557-49194f446ec4}, !- Secondary Daylighting Control Name
  0.199581145913819,                      !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {15292289-1d06-465c-a562-4a1192830a82}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {515f100c-63e0-41c9-b254-fbe45e738395}, !- Handle
  Node 1,                                 !- Name
  {f7083738-9434-438f-907f-e6c818c526e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f7083738-9434-438f-907f-e6c818c526e7}, !- Handle
  {c061177e-ca4e-4c84-a060-e6f00790a2f0}, !- Name
  {7d5c5f55-80b6-4733-9f69-92c85cdab6a0}, !- Source Object
  11,                                     !- Outlet Port
  {515f100c-63e0-41c9-b254-fbe45e738395}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f693b97-f226-4c0b-878a-ef9af238a960}, !- Handle
  {3e63e714-4e66-4b63-ab38-f4d7f87ff0b2}, !- Name
  {7d5c5f55-80b6-4733-9f69-92c85cdab6a0}, !- HVAC Component
  {6bb633f8-cfc8-4cc7-8fc3-4d90c08c4807}; !- Port 1

OS:PortList,
  {d11f79d5-f790-415c-8511-3ea170f0439b}, !- Handle
  {3ce012a9-665e-45e3-beca-d26fdb3658cd}, !- Name
  {7d5c5f55-80b6-4733-9f69-92c85cdab6a0}, !- HVAC Component
  {f4b98a49-573f-413c-a81e-5a6ff440a059}; !- Port 1

OS:Sizing:Zone,
  {4d3344dc-8d8c-4d17-8612-f7f01c6a5865}, !- Handle
  {7d5c5f55-80b6-4733-9f69-92c85cdab6a0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {749588d0-bdf8-4e45-91a6-57d8cc58ae4a}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {7d5c5f55-80b6-4733-9f69-92c85cdab6a0}, !- Thermal Zone
  {72f79c44-d8f2-4ebe-a8a2-be9ffa735855}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {15292289-1d06-465c-a562-4a1192830a82}, !- Handle
  Office WholeBuilding - Sm Office Thermostat 1, !- Name
  {562356c8-99c6-4bdb-a150-044aa2c8c418}, !- Heating Setpoint Temperature Schedule Name
  {461f84b6-202c-416e-b2c7-d6e0d4f465b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3720a6e0-c8a5-4e6a-b11d-dd2744fc06a9}, !- Handle
  Core_ZN ZN,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e8307551-345e-42ab-807c-cb76755d68f7}, !- Zone Air Inlet Port List
  {2eb5b9dd-3470-4df9-8160-a22f67a4eb45}, !- Zone Air Exhaust Port List
  {e006550d-0004-4e3e-ba0b-c35b6797ee9f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1035c60d-3254-46d1-a438-f1ae76a153aa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {24167152-55eb-4814-9c58-aa3e36fec2d8}, !- Handle
  Node 2,                                 !- Name
  {e006550d-0004-4e3e-ba0b-c35b6797ee9f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e006550d-0004-4e3e-ba0b-c35b6797ee9f}, !- Handle
  {ab5a60ed-cf76-4345-a73d-bbbc25939abe}, !- Name
  {3720a6e0-c8a5-4e6a-b11d-dd2744fc06a9}, !- Source Object
  11,                                     !- Outlet Port
  {24167152-55eb-4814-9c58-aa3e36fec2d8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e8307551-345e-42ab-807c-cb76755d68f7}, !- Handle
  {e40e3c79-2201-410a-bc10-1bbe1545175f}, !- Name
  {3720a6e0-c8a5-4e6a-b11d-dd2744fc06a9}, !- HVAC Component
  {12fe8f4d-72e4-48c6-86ea-d16928ad9f1e}; !- Port 1

OS:PortList,
  {2eb5b9dd-3470-4df9-8160-a22f67a4eb45}, !- Handle
  {aa1ab1c4-4dd9-4aab-82f5-30238efc96ec}, !- Name
  {3720a6e0-c8a5-4e6a-b11d-dd2744fc06a9}, !- HVAC Component
  {7389d727-04ba-4772-892a-c2b001a8044b}; !- Port 1

OS:Sizing:Zone,
  {cc225d74-eaf8-471d-9cf8-fca3434bc2a9}, !- Handle
  {3720a6e0-c8a5-4e6a-b11d-dd2744fc06a9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {97744801-15a5-472a-8929-1badb576ee94}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {3720a6e0-c8a5-4e6a-b11d-dd2744fc06a9}, !- Thermal Zone
  {d655cd79-e79d-497d-8b2f-892c21e9f48d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {1035c60d-3254-46d1-a438-f1ae76a153aa}, !- Handle
  Office WholeBuilding - Sm Office Thermostat 2, !- Name
  {562356c8-99c6-4bdb-a150-044aa2c8c418}, !- Heating Setpoint Temperature Schedule Name
  {461f84b6-202c-416e-b2c7-d6e0d4f465b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b265f171-7de8-4177-87c2-921c405fb569}, !- Handle
  Attic ZN,                               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {96b8c9e6-2665-4ffc-8686-f6964fd48e30}, !- Zone Air Inlet Port List
  {3963e117-3fb1-4cb6-8812-ee30da307d93}, !- Zone Air Exhaust Port List
  {b22f08ce-d90a-4e83-9cbc-aab649475e03}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d5dce4da-fbf6-43e5-b08f-14c7f92a1214}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {08e997ca-762e-45a4-9245-cf43a1cac8b7}, !- Handle
  Node 3,                                 !- Name
  {b22f08ce-d90a-4e83-9cbc-aab649475e03}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b22f08ce-d90a-4e83-9cbc-aab649475e03}, !- Handle
  {f1e814c4-308a-4ece-b270-69359e12af10}, !- Name
  {b265f171-7de8-4177-87c2-921c405fb569}, !- Source Object
  11,                                     !- Outlet Port
  {08e997ca-762e-45a4-9245-cf43a1cac8b7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {96b8c9e6-2665-4ffc-8686-f6964fd48e30}, !- Handle
  {0f7a4ab8-35bf-4354-b307-1213d11cca9d}, !- Name
  {b265f171-7de8-4177-87c2-921c405fb569}, !- HVAC Component
  {5e9c247a-c30d-4abd-a00e-2afd82a610c0}; !- Port 1

OS:PortList,
  {3963e117-3fb1-4cb6-8812-ee30da307d93}, !- Handle
  {55b5d1aa-3dd8-4dcf-a6e8-3e7d1882b801}, !- Name
  {b265f171-7de8-4177-87c2-921c405fb569}, !- HVAC Component
  {b112ab20-bcb9-4a19-9173-9013a099cf91}; !- Port 1

OS:Sizing:Zone,
  {20cb642c-cf4f-4d95-8df6-1146da330156}, !- Handle
  {b265f171-7de8-4177-87c2-921c405fb569}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {194bbcff-f489-405a-812f-7679015096ff}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {b265f171-7de8-4177-87c2-921c405fb569}, !- Thermal Zone
  {d2dd57ed-cd04-44de-9b22-871277237a3f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {d5dce4da-fbf6-43e5-b08f-14c7f92a1214}, !- Handle
  Office Attic Thermostat 1;              !- Name

OS:ThermalZone,
  {a5c54d59-02b2-471a-a53e-379367f21eb3}, !- Handle
  Perimeter_ZN_3 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {42fa03ff-0321-4b30-a999-b211e96d09a2}, !- Zone Air Inlet Port List
  {b1d020f1-0781-4df5-a656-654676221b8b}, !- Zone Air Exhaust Port List
  {1a49a9a7-a230-4c35-8ccd-dace436c9455}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  {d5c3cbba-bb45-4284-a152-4fc6b3e7283f}, !- Primary Daylighting Control Name
  0.183544045130014,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  {3e24751b-e3b7-4607-ac41-d8a13ac9e624}, !- Secondary Daylighting Control Name
  0.183544045130014,                      !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3997915f-cd4e-4584-9bfc-a4c24d8bf209}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8c3ee5b9-7f81-4392-8528-e49832a79a71}, !- Handle
  Node 4,                                 !- Name
  {1a49a9a7-a230-4c35-8ccd-dace436c9455}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a49a9a7-a230-4c35-8ccd-dace436c9455}, !- Handle
  {5ba266f0-a782-4ef9-a503-aa899716e207}, !- Name
  {a5c54d59-02b2-471a-a53e-379367f21eb3}, !- Source Object
  11,                                     !- Outlet Port
  {8c3ee5b9-7f81-4392-8528-e49832a79a71}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42fa03ff-0321-4b30-a999-b211e96d09a2}, !- Handle
  {40f789a7-b548-40d6-be0e-88164d436e99}, !- Name
  {a5c54d59-02b2-471a-a53e-379367f21eb3}, !- HVAC Component
  {967b7876-2209-4c80-9d57-2cdf5a694e6e}; !- Port 1

OS:PortList,
  {b1d020f1-0781-4df5-a656-654676221b8b}, !- Handle
  {f1a39526-1f48-4cd0-a844-1639e326e120}, !- Name
  {a5c54d59-02b2-471a-a53e-379367f21eb3}, !- HVAC Component
  {93027f29-23fc-4db6-a80e-0a91d13221b5}; !- Port 1

OS:Sizing:Zone,
  {67399ff7-0a91-4b33-bd15-415583bab465}, !- Handle
  {a5c54d59-02b2-471a-a53e-379367f21eb3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {acf7ff49-0c02-457b-af6c-7ffcf18f5890}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {a5c54d59-02b2-471a-a53e-379367f21eb3}, !- Thermal Zone
  {fa57252a-e18e-468b-b8ec-a2fa8252c1ca}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {3997915f-cd4e-4584-9bfc-a4c24d8bf209}, !- Handle
  Office WholeBuilding - Sm Office Thermostat 3, !- Name
  {562356c8-99c6-4bdb-a150-044aa2c8c418}, !- Heating Setpoint Temperature Schedule Name
  {461f84b6-202c-416e-b2c7-d6e0d4f465b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {551516c5-76e5-4c90-96fc-63f3cd8f9013}, !- Handle
  Perimeter_ZN_2 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {67ced362-6bdd-4b20-a397-d670a1f14d15}, !- Zone Air Inlet Port List
  {c69716e1-5853-4d5c-880e-351f4269fafa}, !- Zone Air Exhaust Port List
  {246050bb-a09e-44ca-86a1-09838f8c2fb2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  {1c9342fd-da9b-4631-8447-6c6d4a064c90}, !- Primary Daylighting Control Name
  0.199581145913819,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  {39a34e93-3d3d-4b31-a3a1-99d05926e03f}, !- Secondary Daylighting Control Name
  0.199581145913819,                      !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {58cd4867-640b-40a5-9504-7673ef5f37cd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6c95da01-40f4-4800-9c7f-079741104fc6}, !- Handle
  Node 5,                                 !- Name
  {246050bb-a09e-44ca-86a1-09838f8c2fb2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {246050bb-a09e-44ca-86a1-09838f8c2fb2}, !- Handle
  {4d551bdc-10ee-4db2-84cb-41346f60e794}, !- Name
  {551516c5-76e5-4c90-96fc-63f3cd8f9013}, !- Source Object
  11,                                     !- Outlet Port
  {6c95da01-40f4-4800-9c7f-079741104fc6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {67ced362-6bdd-4b20-a397-d670a1f14d15}, !- Handle
  {5ea5fa49-b0e0-414b-876e-133b2d2b8af7}, !- Name
  {551516c5-76e5-4c90-96fc-63f3cd8f9013}, !- HVAC Component
  {65b43665-2f8b-4579-ad65-780642edd32a}; !- Port 1

OS:PortList,
  {c69716e1-5853-4d5c-880e-351f4269fafa}, !- Handle
  {7313effc-1e28-44b9-99e0-e25298429ee8}, !- Name
  {551516c5-76e5-4c90-96fc-63f3cd8f9013}, !- HVAC Component
  {cbf368d7-3361-4235-9505-fa833164314c}; !- Port 1

OS:Sizing:Zone,
  {e3c14b3f-94b9-419a-9dca-32cdfcdda1ce}, !- Handle
  {551516c5-76e5-4c90-96fc-63f3cd8f9013}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {02e1ee7d-619b-49f3-92c5-bcbae0a3aa04}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {551516c5-76e5-4c90-96fc-63f3cd8f9013}, !- Thermal Zone
  {231a8170-6e2a-4b28-8ff9-e50fd774420a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {58cd4867-640b-40a5-9504-7673ef5f37cd}, !- Handle
  Office WholeBuilding - Sm Office Thermostat 4, !- Name
  {562356c8-99c6-4bdb-a150-044aa2c8c418}, !- Heating Setpoint Temperature Schedule Name
  {461f84b6-202c-416e-b2c7-d6e0d4f465b2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5e00ad57-d4f5-4b75-8d5d-2451d76a6a68}, !- Handle
  Perimeter_ZN_1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {57fd79e0-1a78-4574-95af-892433525dc5}, !- Zone Air Inlet Port List
  {60ab5f24-a26c-4838-8afb-b8167571e953}, !- Zone Air Exhaust Port List
  {7f1c1007-c345-4c92-a55e-4e996df4636f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  {1ae35861-1227-468d-84ea-0cb6e0d7cba2}, !- Primary Daylighting Control Name
  0.183544045130013,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  {7c24230f-b91a-422e-9a72-bea24dbb9758}, !- Secondary Daylighting Control Name
  0.183544045130013,                      !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f9230125-d445-40b8-b602-f43417e3e62e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {741300c8-44f9-4b43-b80b-390cb62acff3}, !- Handle
  Node 6,                                 !- Name
  {7f1c1007-c345-4c92-a55e-4e996df4636f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f1c1007-c345-4c92-a55e-4e996df4636f}, !- Handle
  {3ff2efa5-f870-40cd-89a8-fd2f5ad429bf}, !- Name
  {5e00ad57-d4f5-4b75-8d5d-2451d76a6a68}, !- Source Object
  11,                                     !- Outlet Port
  {741300c8-44f9-4b43-b80b-390cb62acff3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {57fd79e0-1a78-4574-95af-892433525dc5}, !- Handle
  {aef63245-b03c-4092-b676-7979145cdf25}, !- Name
  {5e00ad57-d4f5-4b75-8d5d-2451d76a6a68}, !- HVAC Component
  {90a3b5b8-91de-433e-96e2-9d34c036c8b7}; !- Port 1

OS:PortList,
  {60ab5f24-a26c-4838-8afb-b8167571e953}, !- Handle
  {683c122d-eb5a-4adc-99f6-ae9fc367392e}, !- Name
  {5e00ad57-d4f5-4b75-8d5d-2451d76a6a68}, !- HVAC Component
  {bde2178e-9078-4d18-be53-3e7686ecf7c9}; !- Port 1

OS:Sizing:Zone,
  {ec39ca76-923c-4f2a-bf1e-e9760d3bdd0f}, !- Handle
  {5e00ad57-d4f5-4b75-8d5d-2451d76a6a68}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cc3a9206-ab66-47c5-b912-357d1b770a02}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {5e00ad57-d4f5-4b75-8d5d-2451d76a6a68}, !- Thermal Zone
  {b3d7350e-3d1c-49dd-929c-3cc51b16d4f6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {f9230125-d445-40b8-b602-f43417e3e62e}, !- Handle
  Office WholeBuilding - Sm Office Thermostat 5, !- Name
  {562356c8-99c6-4bdb-a150-044aa2c8c418}, !- Heating Setpoint Temperature Schedule Name
  {461f84b6-202c-416e-b2c7-d6e0d4f465b2}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {e6603021-0f24-4cab-bd7c-62b81cc1ce6b}, !- Handle
  OfficeSmall HVACOperationSchd,          !- Name
  {39736d7c-f10d-4176-b2cf-9ee51857d034}, !- Schedule Type Limits Name
  {af284bd4-7a94-4be8-8336-27f5720b458a}, !- Default Day Schedule Name
  {b2ef9337-1cf7-47bb-90c9-f8a8892ea3b0}, !- Summer Design Day Schedule Name
  {37d9869f-446d-42b2-bb4b-605e58170d95}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {af284bd4-7a94-4be8-8336-27f5720b458a}, !- Handle
  OfficeSmall HVACOperationSchd Default,  !- Name
  {39736d7c-f10d-4176-b2cf-9ee51857d034}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {010691aa-c161-4843-87c8-f1db2f6ce4cb}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {37d9869f-446d-42b2-bb4b-605e58170d95}, !- Handle
  OfficeSmall HVACOperationSchd Winter Design Day, !- Name
  {39736d7c-f10d-4176-b2cf-9ee51857d034}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {adb20395-3f40-4a7f-8408-4a1e57b30598}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b2ef9337-1cf7-47bb-90c9-f8a8892ea3b0}, !- Handle
  OfficeSmall HVACOperationSchd Summer Design Day, !- Name
  {39736d7c-f10d-4176-b2cf-9ee51857d034}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8e5dd457-58c6-4659-a612-4f8bf02171f8}, !- Handle
  Schedule Rule 13,                       !- Name
  {e6603021-0f24-4cab-bd7c-62b81cc1ce6b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b7c6ae81-98bd-45eb-b7ba-9e2a93120fab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b7c6ae81-98bd-45eb-b7ba-9e2a93120fab}, !- Handle
  OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day, !- Name
  {39736d7c-f10d-4176-b2cf-9ee51857d034}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {19cff266-52cb-4c92-8a9b-e37159469702}, !- Handle
  OfficeSmall MinOA_MotorizedDamper_Sched, !- Name
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Schedule Type Limits Name
  {5c6e153b-be33-4472-a46e-65f0a1b3e5cb}, !- Default Day Schedule Name
  {973af4a0-cda6-4f8e-b269-714440ed5ff1}, !- Summer Design Day Schedule Name
  {6dfea7af-7b03-4396-820f-c3892dc3c68a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5c6e153b-be33-4472-a46e-65f0a1b3e5cb}, !- Handle
  OfficeSmall MinOA_MotorizedDamper_Sched Default, !- Name
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eba4f602-3505-4a9f-a48a-5655792c72c6}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6dfea7af-7b03-4396-820f-c3892dc3c68a}, !- Handle
  OfficeSmall MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {19e63ba1-ed19-4347-8182-1fd5f1236dad}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {973af4a0-cda6-4f8e-b269-714440ed5ff1}, !- Handle
  OfficeSmall MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ef3a4de1-e8a2-466d-8fff-ea58897677ea}, !- Handle
  Schedule Rule 14,                       !- Name
  {19cff266-52cb-4c92-8a9b-e37159469702}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3e950a56-a810-4930-b68a-a598808d1fce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3e950a56-a810-4930-b68a-a598808d1fce}, !- Handle
  OfficeSmall MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Name
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {4ee1a597-50c7-45e7-b3ef-c9bec988eec5}, !- Handle
  Always On Discrete,                     !- Name
  {39736d7c-f10d-4176-b2cf-9ee51857d034}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {39736d7c-f10d-4176-b2cf-9ee51857d034}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Curve:Exponent,
  {72d64e95-5678-4e5d-90dd-79c67ee9b5ea}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5c8cb549-c4f6-46ab-bd39-e29539b88f6a}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {65b8e827-7ec2-46da-8417-f9f0e65b6cfe}, !- Handle
  Curve Cubic 1,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {e91b086c-2b55-4e7b-9b18-f7a561604a8e}, !- Handle
  Curve Cubic 2,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {63444cd2-6b7b-435f-a11d-10247cfeb7fc}, !- Handle
  Curve Cubic 3,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {1b068376-2bac-4b24-9726-6d1d7637c7f7}, !- Handle
  Curve Quadratic 1,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {1b4d38c9-6214-41e0-b2c8-2acae6e3c5b8}, !- Handle
  Curve Quadratic 2,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {78fe7f00-134e-46c0-991e-3ca8f1468737}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {8db38ba5-3470-4b62-94e9-d77710fa4123}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {e75b3e57-c311-4cf0-897f-c8c5da26c353}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {105bdb09-2e12-4ac6-ae6b-2f06da87574d}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {1b22531b-1dd1-4553-aa8c-619874c2de38}, !- Handle
  Curve Quadratic 4,                      !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {497c9014-436f-4575-8fa8-8d1499ffcae4}, !- Handle
  Curve Quadratic 5,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {2e6bd769-4c83-422d-892e-accd27363627}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {6f744cbd-cbee-41f2-96e2-bb5e18c679e3}, !- Default Day Schedule Name
  {2aafc344-ae46-49f7-be40-e8d3988cc078}, !- Summer Design Day Schedule Name
  {40b3ba46-7838-4994-b69e-fdcdd9e9d1ec}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6f744cbd-cbee-41f2-96e2-bb5e18c679e3}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {c9f410b7-6981-4434-a6a8-0af809a3deb7}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {40b3ba46-7838-4994-b69e-fdcdd9e9d1ec}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {1e450ddd-a86b-440f-a3c7-e02559211bdb}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2aafc344-ae46-49f7-be40-e8d3988cc078}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Exponent,
  {ae9b760c-ced6-4195-a742-d653c9206036}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {04963668-2846-46a3-a71c-94cc3477feb6}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0b5da1aa-b7aa-451f-ae92-a3d808f9a4c7}, !- Handle
  Curve Cubic 4,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {3bdd1f84-1759-4765-839a-fe2d6012e81f}, !- Handle
  Curve Cubic 5,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {738c6048-19b5-4065-a7b3-4e827226fa81}, !- Handle
  Curve Cubic 6,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {ec711127-f351-4606-9af9-eca99bc064c7}, !- Handle
  Curve Quadratic 6,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {af3e4bcd-736b-44de-b626-389b3f99e286}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cfa913e7-ef24-4aba-8bf1-558a316329dd}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {8b754804-a031-4d02-867e-e62ba52dc31d}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {9ef6a9af-d6df-4dc3-a533-434595776f6f}, !- Handle
  Curve Quadratic 8,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f82c4c53-9310-442b-8ed3-761a9f7d93ba}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {df6d77d7-667e-4529-80f1-a9106f4171e6}, !- Handle
  Curve Quadratic 9,                      !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {91e59a41-24de-4f17-bcb6-5d00f5e4f0a4}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {ae880b85-70d5-4133-a1c4-3d6aad275c1e}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a368a7f7-b744-4456-b325-bbb1f15a1b63}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {15070de1-7694-443b-9b46-89652cb0e7da}, !- Handle
  Curve Cubic 7,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {c243d531-b091-47a2-b08e-0935d6b7bd18}, !- Handle
  Curve Cubic 8,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {546f775f-b126-42a8-ba18-fad2c5401a98}, !- Handle
  Curve Cubic 9,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {31848312-adf4-4126-951e-214523f4de93}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {7a920628-dea2-4a2b-b330-f97e2ef0c178}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c0f98277-502c-4022-a689-368e9d099738}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {9d760de0-ea07-4dff-8490-0ea1b1810c98}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {030fbd79-bc53-432a-9448-3e2b9f29c97d}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2db5c826-636b-4a2b-80bf-203957e03371}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {14640d63-8553-4683-a078-863155725c99}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4999cbb9-1947-4cf3-aa50-5c2ec06317db}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {33413c6a-6332-4e74-9259-5d85835aecd6}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9394a483-b07a-4e75-acba-05401300afa2}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ea5a19cc-f73c-4fc7-9bbb-785b35890e56}, !- Handle
  Curve Cubic 10,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {b5ae9758-f194-439b-9a10-8d501c49f0c2}, !- Handle
  Curve Cubic 11,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {d3f399d2-9bb9-425d-b266-572bb8a76b9b}, !- Handle
  Curve Cubic 12,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {868d9c77-6da7-4cb8-baff-f6e3c10af8b2}, !- Handle
  Curve Quadratic 16,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {24093ddd-36e8-4795-910c-07adc8ba867a}, !- Handle
  Curve Quadratic 17,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {dc98c5aa-f0e0-48ab-aa70-7b221c935953}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {63c0ccd6-3ed6-422d-8c8c-23a3d96d0825}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {25c25c19-41a6-45b4-b830-0bbccce2599d}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {904c8b5e-5850-4ba6-b635-0f135e1d19dc}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {c5edfba2-f24c-48ad-9ad1-9fec66b40577}, !- Handle
  Curve Quadratic 19,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e4a01ab8-5ef2-48b0-a408-cb4f891cfb83}, !- Handle
  Curve Quadratic 20,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {657c250c-e665-4afd-95e5-b345d9dcb446}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c6baf224-4bea-4628-981a-6bbeeaec503a}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {bae4ae9b-6389-4bf9-9fc0-fb0c37761cd9}, !- Handle
  Curve Cubic 13,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {46cbdfa1-2e38-4938-8ead-43501ccc7612}, !- Handle
  Curve Cubic 14,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {8249d113-7ce9-4878-8202-791aab58fff9}, !- Handle
  Curve Cubic 15,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {020f6c68-5dcf-4b18-9a70-6fd37a9b588a}, !- Handle
  Curve Quadratic 21,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {799a80e5-97c9-4d78-9e07-44448d682c7e}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cbe068b9-0e2b-4de5-bab0-7e8c337c2095}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {faddd5c8-bec4-44b9-8afc-f7d9986dabec}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {0691a9eb-5983-43dc-b7e2-c817d9813bac}, !- Handle
  Curve Quadratic 23,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0f1a93ee-fc01-4339-8c07-a59c6fd2550e}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {0d9430b7-5b31-4a57-943a-7cf8bdbe6578}, !- Handle
  Curve Quadratic 24,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9decdd42-8048-468c-9861-4dbf6430cda5}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:PlantLoop,
  {80f42d66-d6a3-4bf3-9e6f-689711362571}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {442bcfca-0229-4cff-a949-b2dea258636f}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {a311faaa-f28b-4413-9209-100e8b521916}, !- Plant Side Inlet Node Name
  {e5f6ccad-53b2-4519-81c7-c5412aa4faf6}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {9e5a8c6d-2aae-4dee-a33b-2eb2162b2e1f}, !- Demand Side Inlet Node Name
  {23576202-95e8-49b0-a19f-cf165e900e08}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {f3428e49-6ec2-4b19-a45f-72131366d442}, !- Demand Mixer Name
  {b42d62cf-962f-4ba2-8dcf-87c8b035f6ee}, !- Demand Splitter Name
  {3a1861e2-178c-48f4-b2e8-83f532bd904e}, !- Supply Mixer Name
  {c0be5001-72c6-413a-903e-ead1d5a194a6}; !- Supply Splitter Name

OS:Sizing:Plant,
  {4dd8eef9-223f-49c8-bd19-8612770c9854}, !- Handle
  {80f42d66-d6a3-4bf3-9e6f-689711362571}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {802a553f-6a26-4e5f-bc6b-4a7f6a4f0fa2}, !- Handle
  Node 52,                                !- Name
  {a311faaa-f28b-4413-9209-100e8b521916}, !- Inlet Port
  {a717a53d-a494-4377-b30d-3bd3081a9be1}; !- Outlet Port

OS:Node,
  {442bcfca-0229-4cff-a949-b2dea258636f}, !- Handle
  Node 53,                                !- Name
  {0a636fe3-6d6c-4bd1-b680-7e82d0e5bb96}, !- Inlet Port
  {e5f6ccad-53b2-4519-81c7-c5412aa4faf6}; !- Outlet Port

OS:Node,
  {47c1130e-4df0-4b23-9d72-d47ce83aa51a}, !- Handle
  Node 54,                                !- Name
  {2300d2cd-478c-4819-a88d-9bece5077520}, !- Inlet Port
  {1bd22562-880f-40d7-837b-dba9604ac43d}; !- Outlet Port

OS:Connector:Mixer,
  {3a1861e2-178c-48f4-b2e8-83f532bd904e}, !- Handle
  Connector Mixer 1,                      !- Name
  {76fcbc6d-8e61-4794-af0a-a34dad1eca51}, !- Outlet Branch Name
  {25fa97b0-e1bc-4cbd-9074-4bac6c5e2a5c}, !- Inlet Branch Name 1
  {82c71f07-53f8-4f1a-8ef9-42be04879129}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c0be5001-72c6-413a-903e-ead1d5a194a6}, !- Handle
  Connector Splitter 1,                   !- Name
  {6dc0fe31-6274-4582-834f-f0eca65fedb7}, !- Inlet Branch Name
  {2300d2cd-478c-4819-a88d-9bece5077520}, !- Outlet Branch Name 1
  {59ac5d52-8ccd-4de2-b130-aded8c8b07c9}; !- Outlet Branch Name 2

OS:Connection,
  {a311faaa-f28b-4413-9209-100e8b521916}, !- Handle
  {0bdc512a-5c3b-4a23-8fad-d3d345ad2c79}, !- Name
  {80f42d66-d6a3-4bf3-9e6f-689711362571}, !- Source Object
  14,                                     !- Outlet Port
  {802a553f-6a26-4e5f-bc6b-4a7f6a4f0fa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2300d2cd-478c-4819-a88d-9bece5077520}, !- Handle
  {dde6ccbb-70c9-46db-af69-95e074f03ea0}, !- Name
  {c0be5001-72c6-413a-903e-ead1d5a194a6}, !- Source Object
  3,                                      !- Outlet Port
  {47c1130e-4df0-4b23-9d72-d47ce83aa51a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5f6ccad-53b2-4519-81c7-c5412aa4faf6}, !- Handle
  {806468a9-4941-488c-ad1a-968f67206f75}, !- Name
  {442bcfca-0229-4cff-a949-b2dea258636f}, !- Source Object
  3,                                      !- Outlet Port
  {80f42d66-d6a3-4bf3-9e6f-689711362571}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {dd19474b-5200-49bf-974f-0f8453110c03}, !- Handle
  Node 55,                                !- Name
  {9e5a8c6d-2aae-4dee-a33b-2eb2162b2e1f}, !- Inlet Port
  {7c842792-abc6-4174-a86b-8d991073b9ea}; !- Outlet Port

OS:Node,
  {6b257252-2176-47d5-a158-c226c9d95bcb}, !- Handle
  Node 56,                                !- Name
  {fcd3046a-7b8e-4077-846e-4562722415de}, !- Inlet Port
  {23576202-95e8-49b0-a19f-cf165e900e08}; !- Outlet Port

OS:Node,
  {e81b4a70-2130-4fc8-b3b0-4548c4d6299d}, !- Handle
  Node 57,                                !- Name
  {34658b78-9b21-426c-b065-2476a614ca5a}, !- Inlet Port
  {c087d0b4-5b7a-4d53-a4f9-b2f1efabf761}; !- Outlet Port

OS:Connector:Mixer,
  {f3428e49-6ec2-4b19-a45f-72131366d442}, !- Handle
  Connector Mixer 2,                      !- Name
  {f1348102-91a0-4775-b2f1-a6d45fae1b02}, !- Outlet Branch Name
  {9d5823f0-10ca-4a3f-8419-3fcf9ffe3925}, !- Inlet Branch Name 1
  {738cc100-a960-4217-a808-83419a4e800c}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b42d62cf-962f-4ba2-8dcf-87c8b035f6ee}, !- Handle
  Connector Splitter 2,                   !- Name
  {328069e3-9e95-4347-a339-e5c9466a0205}, !- Inlet Branch Name
  {34658b78-9b21-426c-b065-2476a614ca5a}, !- Outlet Branch Name 1
  {0b3d8467-0e8d-4509-bc07-0946201f93ca}; !- Outlet Branch Name 2

OS:Connection,
  {9e5a8c6d-2aae-4dee-a33b-2eb2162b2e1f}, !- Handle
  {e46b04d5-161f-4e95-9e85-103e93f68c5c}, !- Name
  {80f42d66-d6a3-4bf3-9e6f-689711362571}, !- Source Object
  17,                                     !- Outlet Port
  {dd19474b-5200-49bf-974f-0f8453110c03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34658b78-9b21-426c-b065-2476a614ca5a}, !- Handle
  {964111ad-0194-4841-a421-9f30b5da4bcd}, !- Name
  {b42d62cf-962f-4ba2-8dcf-87c8b035f6ee}, !- Source Object
  3,                                      !- Outlet Port
  {e81b4a70-2130-4fc8-b3b0-4548c4d6299d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23576202-95e8-49b0-a19f-cf165e900e08}, !- Handle
  {bd968343-34ed-466d-b368-7f318736e70e}, !- Name
  {6b257252-2176-47d5-a158-c226c9d95bcb}, !- Source Object
  3,                                      !- Outlet Port
  {80f42d66-d6a3-4bf3-9e6f-689711362571}, !- Target Object
  18;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {6fc8a348-6596-43f0-931a-d25ca6681577}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {0d0a8e49-df30-4b29-a541-05e5bb845bb6}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {6fc8a348-6596-43f0-931a-d25ca6681577}, !- Schedule Type Limits Name
  {b48dd55b-ffd2-4a12-9d81-5a8850c877d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b48dd55b-ffd2-4a12-9d81-5a8850c877d0}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {6fc8a348-6596-43f0-931a-d25ca6681577}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {48cca33b-bfa6-47a1-a89a-259de045f0e0}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {0d0a8e49-df30-4b29-a541-05e5bb845bb6}, !- Schedule Name
  {442bcfca-0229-4cff-a949-b2dea258636f}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {6e5e1c47-65f1-49ab-8679-e244d440bd9a}, !- Handle
  Service Water Loop Pump,                !- Name
  {a717a53d-a494-4377-b30d-3bd3081a9be1}, !- Inlet Node Name
  {6c661f5d-eb02-401f-862a-53c4088b3b27}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {6c44efc9-7591-44eb-a3f8-e53bee0f62de}, !- Handle
  Node 58,                                !- Name
  {6c661f5d-eb02-401f-862a-53c4088b3b27}, !- Inlet Port
  {6dc0fe31-6274-4582-834f-f0eca65fedb7}; !- Outlet Port

OS:Connection,
  {a717a53d-a494-4377-b30d-3bd3081a9be1}, !- Handle
  {6e2dc556-d5ba-4da4-9773-8b6162a13ffc}, !- Name
  {802a553f-6a26-4e5f-bc6b-4a7f6a4f0fa2}, !- Source Object
  3,                                      !- Outlet Port
  {6e5e1c47-65f1-49ab-8679-e244d440bd9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c661f5d-eb02-401f-862a-53c4088b3b27}, !- Handle
  {862f099b-e738-4b1b-943f-c0aac2bffa9b}, !- Name
  {6e5e1c47-65f1-49ab-8679-e244d440bd9a}, !- Source Object
  3,                                      !- Outlet Port
  {6c44efc9-7591-44eb-a3f8-e53bee0f62de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dc0fe31-6274-4582-834f-f0eca65fedb7}, !- Handle
  {12014269-e724-4442-b2c0-d5fd1d300fbb}, !- Name
  {6c44efc9-7591-44eb-a3f8-e53bee0f62de}, !- Source Object
  3,                                      !- Outlet Port
  {c0be5001-72c6-413a-903e-ead1d5a194a6}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {c0eb5e92-4caf-4167-bd3e-0ee68a34f8e7}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {8f2b1d7b-aa4c-47a5-916a-627ae5e7d570}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {0d0a8e49-df30-4b29-a541-05e5bb845bb6}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  570.999158148646,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  570.999158148646,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {4780402c-db96-4c70-ae3b-389c1f4b0b7b}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.20802284703933,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.20802284703933,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {1bd22562-880f-40d7-837b-dba9604ac43d}, !- Use Side Inlet Node Name
  {f4a850f3-4e02-42a9-8fdf-5d1c71ac3a28}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {dc352038-1c13-4df0-98ce-66b5df35075c}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {a8af0124-b65e-4e8f-a07c-3a67814eb60f}, !- Schedule Type Limits Name
  {00799203-691a-4a95-8f99-a8edd923efdb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {00799203-691a-4a95-8f99-a8edd923efdb}, !- Handle
  Schedule Day 23,                        !- Name
  {a8af0124-b65e-4e8f-a07c-3a67814eb60f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {c48ec1fd-7510-47c2-aab9-510846fb30e2}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {a8af0124-b65e-4e8f-a07c-3a67814eb60f}, !- Schedule Type Limits Name
  {ba714e9d-3340-46fb-a7a7-b32e79c4ba18}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ba714e9d-3340-46fb-a7a7-b32e79c4ba18}, !- Handle
  Schedule Day 24,                        !- Name
  {a8af0124-b65e-4e8f-a07c-3a67814eb60f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {4780402c-db96-4c70-ae3b-389c1f4b0b7b}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {c0eb5e92-4caf-4167-bd3e-0ee68a34f8e7}, !- Schedule Type Limits Name
  {c7620e60-9403-4fa8-8f3e-041e47c9122d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c7620e60-9403-4fa8-8f3e-041e47c9122d}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {c0eb5e92-4caf-4167-bd3e-0ee68a34f8e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {d678a691-1db1-43d8-b522-bf6173accb18}, !- Handle
  Node 59,                                !- Name
  {f4a850f3-4e02-42a9-8fdf-5d1c71ac3a28}, !- Inlet Port
  {25fa97b0-e1bc-4cbd-9074-4bac6c5e2a5c}; !- Outlet Port

OS:Connection,
  {1bd22562-880f-40d7-837b-dba9604ac43d}, !- Handle
  {9c5fd455-23b4-4df1-90fd-f34cfda525b4}, !- Name
  {47c1130e-4df0-4b23-9d72-d47ce83aa51a}, !- Source Object
  3,                                      !- Outlet Port
  {8f2b1d7b-aa4c-47a5-916a-627ae5e7d570}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {f4a850f3-4e02-42a9-8fdf-5d1c71ac3a28}, !- Handle
  {842bac34-a829-4c00-a647-3a5622535400}, !- Name
  {8f2b1d7b-aa4c-47a5-916a-627ae5e7d570}, !- Source Object
  32,                                     !- Outlet Port
  {d678a691-1db1-43d8-b522-bf6173accb18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25fa97b0-e1bc-4cbd-9074-4bac6c5e2a5c}, !- Handle
  {3cfa17e9-9cea-4e6f-ba48-a67b9e233c87}, !- Name
  {d678a691-1db1-43d8-b522-bf6173accb18}, !- Source Object
  3,                                      !- Outlet Port
  {3a1861e2-178c-48f4-b2e8-83f532bd904e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2ae0edfb-162c-48d7-be8b-626848eee82b}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {bb6519a9-8978-4676-aae4-d2a56566ec66}, !- Inlet Node Name
  {2e5e46a7-191b-4c6f-840c-061b8ce486c2}; !- Outlet Node Name

OS:Node,
  {2e8ee249-1e1d-4e1e-a90b-558535471a80}, !- Handle
  Node 60,                                !- Name
  {59ac5d52-8ccd-4de2-b130-aded8c8b07c9}, !- Inlet Port
  {bb6519a9-8978-4676-aae4-d2a56566ec66}; !- Outlet Port

OS:Connection,
  {59ac5d52-8ccd-4de2-b130-aded8c8b07c9}, !- Handle
  {0639c1ca-ebd7-4595-a2af-9803f26e1ee4}, !- Name
  {c0be5001-72c6-413a-903e-ead1d5a194a6}, !- Source Object
  4,                                      !- Outlet Port
  {2e8ee249-1e1d-4e1e-a90b-558535471a80}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff7f16a5-a8cc-429d-a246-8145268e06ea}, !- Handle
  Node 61,                                !- Name
  {2e5e46a7-191b-4c6f-840c-061b8ce486c2}, !- Inlet Port
  {82c71f07-53f8-4f1a-8ef9-42be04879129}; !- Outlet Port

OS:Connection,
  {bb6519a9-8978-4676-aae4-d2a56566ec66}, !- Handle
  {55c3f980-df45-460d-bc4a-7e5c573ca7b2}, !- Name
  {2e8ee249-1e1d-4e1e-a90b-558535471a80}, !- Source Object
  3,                                      !- Outlet Port
  {2ae0edfb-162c-48d7-be8b-626848eee82b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e5e46a7-191b-4c6f-840c-061b8ce486c2}, !- Handle
  {f7001b01-8226-44a7-b6d5-86bc0afe8734}, !- Name
  {2ae0edfb-162c-48d7-be8b-626848eee82b}, !- Source Object
  3,                                      !- Outlet Port
  {ff7f16a5-a8cc-429d-a246-8145268e06ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82c71f07-53f8-4f1a-8ef9-42be04879129}, !- Handle
  {5d31655b-eead-4a00-be48-a60e1742e92f}, !- Name
  {ff7f16a5-a8cc-429d-a246-8145268e06ea}, !- Source Object
  3,                                      !- Outlet Port
  {3a1861e2-178c-48f4-b2e8-83f532bd904e}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {31fd6d17-c278-4841-a0c4-54be0afa9c54}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {c087d0b4-5b7a-4d53-a4f9-b2f1efabf761}, !- Inlet Node Name
  {6a54433e-ca1a-4856-9283-d049cf9b53d3}; !- Outlet Node Name

OS:Node,
  {5d94021c-3519-42d5-9043-40adefc128d6}, !- Handle
  Node 62,                                !- Name
  {6a54433e-ca1a-4856-9283-d049cf9b53d3}, !- Inlet Port
  {9d5823f0-10ca-4a3f-8419-3fcf9ffe3925}; !- Outlet Port

OS:Connection,
  {c087d0b4-5b7a-4d53-a4f9-b2f1efabf761}, !- Handle
  {ef03834c-3719-44ba-9faf-1ddaf96924f7}, !- Name
  {e81b4a70-2130-4fc8-b3b0-4548c4d6299d}, !- Source Object
  3,                                      !- Outlet Port
  {31fd6d17-c278-4841-a0c4-54be0afa9c54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a54433e-ca1a-4856-9283-d049cf9b53d3}, !- Handle
  {77df3d21-25f1-4106-b14c-feb55317ec61}, !- Name
  {31fd6d17-c278-4841-a0c4-54be0afa9c54}, !- Source Object
  3,                                      !- Outlet Port
  {5d94021c-3519-42d5-9043-40adefc128d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d5823f0-10ca-4a3f-8419-3fcf9ffe3925}, !- Handle
  {746b55fd-6ffd-433b-9349-8a077ec16ab8}, !- Name
  {5d94021c-3519-42d5-9043-40adefc128d6}, !- Source Object
  3,                                      !- Outlet Port
  {f3428e49-6ec2-4b19-a45f-72131366d442}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {46eb4f1e-ee0d-4f50-a01f-74d25cc3225f}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {ffc0ee0c-11ad-4933-be32-d3ec5aa01183}, !- Inlet Node Name
  {0a636fe3-6d6c-4bd1-b680-7e82d0e5bb96}; !- Outlet Node Name

OS:Node,
  {97b88883-30ba-414f-ae61-33af42ed736e}, !- Handle
  Node 63,                                !- Name
  {76fcbc6d-8e61-4794-af0a-a34dad1eca51}, !- Inlet Port
  {ffc0ee0c-11ad-4933-be32-d3ec5aa01183}; !- Outlet Port

OS:Connection,
  {76fcbc6d-8e61-4794-af0a-a34dad1eca51}, !- Handle
  {fb2befd3-3a86-410e-a370-652c8c406b50}, !- Name
  {3a1861e2-178c-48f4-b2e8-83f532bd904e}, !- Source Object
  2,                                      !- Outlet Port
  {97b88883-30ba-414f-ae61-33af42ed736e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffc0ee0c-11ad-4933-be32-d3ec5aa01183}, !- Handle
  {324ae01c-47f7-417f-9c60-3587da27d866}, !- Name
  {97b88883-30ba-414f-ae61-33af42ed736e}, !- Source Object
  3,                                      !- Outlet Port
  {46eb4f1e-ee0d-4f50-a01f-74d25cc3225f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a636fe3-6d6c-4bd1-b680-7e82d0e5bb96}, !- Handle
  {66097047-f20d-4bba-a1e5-151b56126bce}, !- Name
  {46eb4f1e-ee0d-4f50-a01f-74d25cc3225f}, !- Source Object
  3,                                      !- Outlet Port
  {442bcfca-0229-4cff-a949-b2dea258636f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {477e9d98-e433-4405-93ed-ebb5c6cba85d}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {7c842792-abc6-4174-a86b-8d991073b9ea}, !- Inlet Node Name
  {69e15636-1c77-4026-9e4d-0718d0090617}; !- Outlet Node Name

OS:Node,
  {2b34c9f1-b209-45c2-a215-82fa04b435de}, !- Handle
  Node 64,                                !- Name
  {69e15636-1c77-4026-9e4d-0718d0090617}, !- Inlet Port
  {328069e3-9e95-4347-a339-e5c9466a0205}; !- Outlet Port

OS:Connection,
  {7c842792-abc6-4174-a86b-8d991073b9ea}, !- Handle
  {8a73801d-0404-4c3f-8f28-4aea3364e75f}, !- Name
  {dd19474b-5200-49bf-974f-0f8453110c03}, !- Source Object
  3,                                      !- Outlet Port
  {477e9d98-e433-4405-93ed-ebb5c6cba85d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69e15636-1c77-4026-9e4d-0718d0090617}, !- Handle
  {57f9904c-ae84-4be5-9622-ce23f9f7c72a}, !- Name
  {477e9d98-e433-4405-93ed-ebb5c6cba85d}, !- Source Object
  3,                                      !- Outlet Port
  {2b34c9f1-b209-45c2-a215-82fa04b435de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {328069e3-9e95-4347-a339-e5c9466a0205}, !- Handle
  {3bb91898-85e5-4361-bcf9-a3fcd05c54bb}, !- Name
  {2b34c9f1-b209-45c2-a215-82fa04b435de}, !- Source Object
  3,                                      !- Outlet Port
  {b42d62cf-962f-4ba2-8dcf-87c8b035f6ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b5aca095-2a45-456e-bd77-6c7b8babbdd8}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {f1ebbe62-dbc3-4545-9f8b-e956b1abc592}, !- Inlet Node Name
  {fcd3046a-7b8e-4077-846e-4562722415de}; !- Outlet Node Name

OS:Node,
  {31496b70-857c-4d08-b6b7-f0590bd0f156}, !- Handle
  Node 65,                                !- Name
  {f1348102-91a0-4775-b2f1-a6d45fae1b02}, !- Inlet Port
  {f1ebbe62-dbc3-4545-9f8b-e956b1abc592}; !- Outlet Port

OS:Connection,
  {f1348102-91a0-4775-b2f1-a6d45fae1b02}, !- Handle
  {066fd83f-8fdf-46f4-96df-dc4f2950cb0a}, !- Name
  {f3428e49-6ec2-4b19-a45f-72131366d442}, !- Source Object
  2,                                      !- Outlet Port
  {31496b70-857c-4d08-b6b7-f0590bd0f156}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1ebbe62-dbc3-4545-9f8b-e956b1abc592}, !- Handle
  {b49f993e-3bef-486c-bf06-9000b155795c}, !- Name
  {31496b70-857c-4d08-b6b7-f0590bd0f156}, !- Source Object
  3,                                      !- Outlet Port
  {b5aca095-2a45-456e-bd77-6c7b8babbdd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcd3046a-7b8e-4077-846e-4562722415de}, !- Handle
  {112a8914-04f2-4871-8040-26d6af21025d}, !- Name
  {b5aca095-2a45-456e-bd77-6c7b8babbdd8}, !- Source Object
  3,                                      !- Outlet Port
  {6b257252-2176-47d5-a158-c226c9d95bcb}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {82b6b513-a754-45de-aa71-8c76c285902c}, !- Handle
  Water Use Connections 1,                !- Name
  {e17ff179-c6c9-4031-a8cd-c92789f379ba}, !- Inlet Node Name
  {4a55ef1a-9c3b-4a2d-8dcc-ab2e1e904114}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a42b8f95-c57c-4645-a59d-6cce8d9ad481}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5de6a42b-d2fe-44d2-beca-1ef2f5eaffb6}, !- Handle
  Main Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.03777256956784e-06,                   !- Peak Flow Rate {m3/s}
  {841ff7b3-9f38-4902-93fa-7a3c148abf23}, !- Target Temperature Schedule Name
  {75514c59-7874-4de3-b565-c0afbc1453c9}, !- Sensible Fraction Schedule Name
  {47f0d03e-1a7b-45a5-9e61-c21bcd8fc03d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {75514c59-7874-4de3-b565-c0afbc1453c9}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  ,                                       !- Schedule Type Limits Name
  {5fa58e94-5675-4adb-8b98-ffb2d1642acc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5fa58e94-5675-4adb-8b98-ffb2d1642acc}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {47f0d03e-1a7b-45a5-9e61-c21bcd8fc03d}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {14d0cbc0-cd80-4fca-9834-db9ec8908427}; !- Default Day Schedule Name

OS:Schedule:Day,
  {14d0cbc0-cd80-4fca-9834-db9ec8908427}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {841ff7b3-9f38-4902-93fa-7a3c148abf23}, !- Handle
  Mixed Water At Faucet Temp - 120F,      !- Name
  ,                                       !- Schedule Type Limits Name
  {b9b5accd-ad78-42c8-8015-13de8c726fc2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b9b5accd-ad78-42c8-8015-13de8c726fc2}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {a42b8f95-c57c-4645-a59d-6cce8d9ad481}, !- Handle
  Main Service Water Use 0.06gal/min,     !- Name
  {5de6a42b-d2fe-44d2-beca-1ef2f5eaffb6}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {7b9f1910-b360-4b61-903d-8dff15432e2a}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {7b9f1910-b360-4b61-903d-8dff15432e2a}, !- Handle
  OfficeSmall BLDG_SWH_SCH,               !- Name
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Schedule Type Limits Name
  {3b7c69ff-279a-4324-9f1f-279fe81e071d}, !- Default Day Schedule Name
  {2a2d1870-4145-474d-98d3-31ace5904b62}, !- Summer Design Day Schedule Name
  {0b2d004d-60c5-4f93-bd12-c404322705c6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3b7c69ff-279a-4324-9f1f-279fe81e071d}, !- Handle
  OfficeSmall BLDG_SWH_SCH Default,       !- Name
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {13e3b78d-7ac5-48aa-959d-739ae6685a38}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0b2d004d-60c5-4f93-bd12-c404322705c6}, !- Handle
  OfficeSmall BLDG_SWH_SCH Winter Design Day, !- Name
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {23cb50d9-6f79-4389-bbe4-0d787e19726c}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2a2d1870-4145-474d-98d3-31ace5904b62}, !- Handle
  OfficeSmall BLDG_SWH_SCH Summer Design Day, !- Name
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {69875f7b-29a4-4f5b-a76c-a6c9698593fd}, !- Handle
  Schedule Rule 15,                       !- Name
  {7b9f1910-b360-4b61-903d-8dff15432e2a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {591fb6ab-f8de-4b19-b948-3af385b03262}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {591fb6ab-f8de-4b19-b948-3af385b03262}, !- Handle
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Name
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Node,
  {1fe87397-bcd8-4702-bba0-613c881e09a8}, !- Handle
  Node 66,                                !- Name
  {0b3d8467-0e8d-4509-bc07-0946201f93ca}, !- Inlet Port
  {e17ff179-c6c9-4031-a8cd-c92789f379ba}; !- Outlet Port

OS:Connection,
  {0b3d8467-0e8d-4509-bc07-0946201f93ca}, !- Handle
  {83877a16-e4e3-4d63-b368-6c309182111b}, !- Name
  {b42d62cf-962f-4ba2-8dcf-87c8b035f6ee}, !- Source Object
  4,                                      !- Outlet Port
  {1fe87397-bcd8-4702-bba0-613c881e09a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3fe8968b-b41c-4548-a532-910e242a3de1}, !- Handle
  Node 67,                                !- Name
  {4a55ef1a-9c3b-4a2d-8dcc-ab2e1e904114}, !- Inlet Port
  {738cc100-a960-4217-a808-83419a4e800c}; !- Outlet Port

OS:Connection,
  {e17ff179-c6c9-4031-a8cd-c92789f379ba}, !- Handle
  {fdc37dbf-8bb5-4415-9031-c2c52094ed5b}, !- Name
  {1fe87397-bcd8-4702-bba0-613c881e09a8}, !- Source Object
  3,                                      !- Outlet Port
  {82b6b513-a754-45de-aa71-8c76c285902c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a55ef1a-9c3b-4a2d-8dcc-ab2e1e904114}, !- Handle
  {bd1fdce2-240f-4c36-ac3a-b68b4465fe44}, !- Name
  {82b6b513-a754-45de-aa71-8c76c285902c}, !- Source Object
  3,                                      !- Outlet Port
  {3fe8968b-b41c-4548-a532-910e242a3de1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {738cc100-a960-4217-a808-83419a4e800c}, !- Handle
  {175eea76-0e3f-4c90-9fd4-4bc74975c20a}, !- Name
  {3fe8968b-b41c-4548-a532-910e242a3de1}, !- Source Object
  3,                                      !- Outlet Port
  {f3428e49-6ec2-4b19-a45f-72131366d442}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {2ff5f93d-7e27-4124-b9f6-567470afa9f4}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  896.07;                                 !- Design Level {W}

OS:Schedule:Ruleset,
  {b41fd4e6-9ea8-472b-a2f7-11bd1ccd1360}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b, !- Name
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Schedule Type Limits Name
  {f6bd061d-5252-473b-8b52-d1c06f342fb5}, !- Default Day Schedule Name
  {4cc993c8-0f5e-4cb1-8740-7c217505ead4}, !- Summer Design Day Schedule Name
  {e94e36c4-ebd4-4224-a4eb-fe61cb1d794b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f6bd061d-5252-473b-8b52-d1c06f342fb5}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b Default, !- Name
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {51b6251a-69fc-4f7b-8193-5bd37519dfcf}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e94e36c4-ebd4-4224-a4eb-fe61cb1d794b}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b Winter Design Day, !- Name
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {c3eed953-05e2-4a57-977b-a761401b8fd4}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4cc993c8-0f5e-4cb1-8740-7c217505ead4}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b Summer Design Day, !- Name
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {4bdca7d6-eb7d-491d-9d40-3321bfd4d07d}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {2ff5f93d-7e27-4124-b9f6-567470afa9f4}, !- Exterior Lights Definition Name
  {b41fd4e6-9ea8-472b-a2f7-11bd1ccd1360}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:Exterior:Lights:Definition,
  {9958753d-599d-4a04-b12c-520b0c40feb7}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  40.54;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {36465ddf-f0e6-45c7-a43a-c8d7bcee9f78}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a, !- Name
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Schedule Type Limits Name
  {052a48e1-6831-4aa3-a873-68ba22c846c6}, !- Default Day Schedule Name
  {278cc91f-6dca-4e12-b3d0-f9b9831aaa64}, !- Summer Design Day Schedule Name
  {7ebd4136-406f-4a7a-ac64-de1ac8c98897}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {052a48e1-6831-4aa3-a873-68ba22c846c6}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a Default, !- Name
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {458e714f-9eb3-4551-a6c9-3602ca058efe}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7ebd4136-406f-4a7a-ac64-de1ac8c98897}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a Winter Design Day, !- Name
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {9246b907-af3f-46f3-a79d-920999f48c9a}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {278cc91f-6dca-4e12-b3d0-f9b9831aaa64}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a Summer Design Day, !- Name
  {4142ad52-b13d-4f48-9de4-994ba0365abb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {a72b5fe3-9269-48f2-80b5-e35b8e8246c2}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {9958753d-599d-4a04-b12c-520b0c40feb7}, !- Exterior Lights Definition Name
  {36465ddf-f0e6-45c7-a43a-c8d7bcee9f78}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:WeatherFile,
  {ab2c5c6e-029a-4789-9ccb-6bfb8524ef21}, !- Handle
  Boise Air Terminal  Uo,                 !- City
  ID,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  726810,                                 !- WMO Number
  43.62,                                  !- Latitude {deg}
  -116.21,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  701,                                    !- Elevation {m}
  file:files/USA_ID_Boise.Air.Terminal.726810_TMY3.epw, !- Url
  CC7C2CC8;                               !- Checksum

OS:Site:GroundTemperature:BuildingSurface,
  {a71c0f40-9ca2-4e0e-a957-c3c014199599}, !- Handle
  19.37,                                  !- January Ground Temperature {C}
  19.45,                                  !- February Ground Temperature {C}
  19.53,                                  !- March Ground Temperature {C}
  19.74,                                  !- April Ground Temperature {C}
  20.05,                                  !- May Ground Temperature {C}
  22.22,                                  !- June Ground Temperature {C}
  23,                                     !- July Ground Temperature {C}
  23.17,                                  !- August Ground Temperature {C}
  23.04,                                  !- September Ground Temperature {C}
  20.86,                                  !- October Ground Temperature {C}
  20.09,                                  !- November Ground Temperature {C}
  19.61;                                  !- December Ground Temperature {C}

OS:SizingPeriod:DesignDay,
  {3f2dd611-afb0-46d8-9a6f-4f3ad78bca81}, !- Handle
  Boise Air Terminal  Uo Ann Clg .4% Condns DB=>MWB, !- Name
  36.7,                                   !- Maximum Dry-Bulb Temperature {C}
  16.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  17.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93182,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.398,                                  !- ASHRAE Taub {dimensionless}
  2.125;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {653a03b9-3f7d-4731-a3cb-0934a6aa7c15}, !- Handle
  Boise Air Terminal  Uo Ann Htg 99.6% Condns DB, !- Name
  -16.3,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -16.3,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93182,                                  !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  120,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Sizing:Parameters,
  {a32c2cba-d30b-4f79-abc8-c7b2503e063b}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2;                                    !- Cooling Sizing Factor

OS:ClimateZones,
  {71a794a5-cab8-4483-a3b3-cad79f715aeb}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  5B,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:BuildingStory,
  {edf1c861-072c-432e-9368-7bfa4e6556b6}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Schedule:Ruleset,
  {0890a559-9756-4e95-b139-f9fb60e2d8a2}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {6a20599d-86fe-4c34-a56b-a6aac69b8d3a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6a20599d-86fe-4c34-a56b-a6aac69b8d3a}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Cubic,
  {5a3be709-7dd0-4ada-a81a-38c5c78cfd7f}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT,              !- Name
  0.729,                                  !- Coefficient1 Constant
  0.0319,                                 !- Coefficient2 x
  0.000136,                               !- Coefficient3 x**2
  -8.75e-06,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {f7e24751-b14c-4673-a0a7-ca5416756950}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {53d08fcb-e429-4f36-92cb-8ae6e8b82e99}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT,              !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {a96e26c2-cdaa-4609-8929-19ba855c9a3c}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b5ffc4f5-6561-4187-8cc1-e2b5cc9c982b}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8f956945-5dbf-4dac-87a7-4ac3be4a03f8}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT 1,            !- Name
  0.729,                                  !- Coefficient1 Constant
  0.0319,                                 !- Coefficient2 x
  0.000136,                               !- Coefficient3 x**2
  -8.75e-06,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {e071046d-f248-4f76-aec1-7bc98242a3a4}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW 1,         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {84690b6e-9249-4d28-accb-e34dba11c550}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT 1,            !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {a3b2ff2a-e0f2-4a93-9ab8-bb7c6304b03d}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW 1,         !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a1118aaf-2fab-4777-bdfe-e9e1d201554a}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR 1,          !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ad0f0f8a-5351-4774-b59a-1b6017934c78}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT 2,            !- Name
  0.729,                                  !- Coefficient1 Constant
  0.0319,                                 !- Coefficient2 x
  0.000136,                               !- Coefficient3 x**2
  -8.75e-06,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {1591de20-efac-4915-bfce-d7c56239ed6d}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW 2,         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {ada9d02a-02cf-4d55-bed6-1c5a651ad6dc}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT 2,            !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {7d7c3662-f8f2-410f-835b-87d24ddb1771}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW 2,         !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a7cc4e3d-8b98-4452-9126-100376626152}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR 2,          !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {64ee7b0f-107c-4a0e-bc69-98b5738f3068}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT 3,            !- Name
  0.729,                                  !- Coefficient1 Constant
  0.0319,                                 !- Coefficient2 x
  0.000136,                               !- Coefficient3 x**2
  -8.75e-06,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {37629d29-9a2f-46ac-ba75-db654cf1197e}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW 3,         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {d7f64c9d-67ec-4cf7-8615-dc5bff685969}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT 3,            !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {4058feba-65b1-44f0-9f97-f0eb594ce159}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW 3,         !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1add720b-c26d-42b3-bd30-c5911db6c00e}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR 3,          !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2b4cc80d-fe48-4475-a916-9cf8435b4cde}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT 4,            !- Name
  0.729,                                  !- Coefficient1 Constant
  0.0319,                                 !- Coefficient2 x
  0.000136,                               !- Coefficient3 x**2
  -8.75e-06,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {93ffb4ed-d32c-4e2d-b469-f4e804be6f46}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW 4,         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {ee2c0fcc-496f-4706-9b85-1fafec151cb0}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT 4,            !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {3efb841d-90f4-4aa1-b9e7-69422d493435}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW 4,         !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7da0d7f4-3430-4c0a-90a0-c46329a680ce}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR 4,          !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a15bc7e9-a570-4d34-88fc-1ea87d7a8045}, !- Handle
  HPACCoolCapFT,                          !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {aff117d3-59f4-42f2-a17a-c8e50e054118}, !- Handle
  HPACCoolCapFFF,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2375b3c9-f19b-4e5b-815a-8aa8fae1e08d}, !- Handle
  HPACCOOLEIRFT,                          !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {534b5236-b9da-49d3-9181-a5ef4b1cfd3d}, !- Handle
  HPACCOOLEIRFFF,                         !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a9a01cd4-d6ec-430a-a124-03e6bafcb605}, !- Handle
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1baa500d-c5bb-4eff-997e-d883a6f87a05}, !- Handle
  HPACCoolCapFT 1,                        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {a874bb27-473c-46cd-9d08-5e3c47160902}, !- Handle
  HPACCoolCapFFF 1,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {19b916c6-3ebe-4e27-b71d-0b7733209dd8}, !- Handle
  HPACCOOLEIRFT 1,                        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {6ec3f9b0-678e-4439-b190-02d7c40edc52}, !- Handle
  HPACCOOLEIRFFF 1,                       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2b885a38-3d0d-4bb2-81d0-f0adcdbe8853}, !- Handle
  HPACCOOLPLFFPLR 1,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fa42ee34-0122-430c-817a-e54e78e3c441}, !- Handle
  HPACCoolCapFT 2,                        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {9338a120-2957-4139-b07b-3f8ffd74c439}, !- Handle
  HPACCoolCapFFF 2,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d21af3aa-e39b-4eec-940d-1db5f6aea9f5}, !- Handle
  HPACCOOLEIRFT 2,                        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {0cd1e830-9fd8-4175-a946-f6e1dc954f04}, !- Handle
  HPACCOOLEIRFFF 2,                       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {35fd9769-5ca1-4068-95ae-5ff5917b5134}, !- Handle
  HPACCOOLPLFFPLR 2,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9220d913-4b2a-4b4f-8928-06814ce4724a}, !- Handle
  HPACCoolCapFT 3,                        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {782c7083-8723-4638-b0dd-6b73a024f61f}, !- Handle
  HPACCoolCapFFF 3,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f0d8b5a9-17ff-4c28-bf70-0057a19b22e9}, !- Handle
  HPACCOOLEIRFT 3,                        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {0b4014c6-a18d-4be1-90b7-b1134a544724}, !- Handle
  HPACCOOLEIRFFF 3,                       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d4fc02ab-bd2c-4e91-835b-ba2e8a9fe780}, !- Handle
  HPACCOOLPLFFPLR 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d8bcf05e-9326-43c6-aca9-9f58af9c85d3}, !- Handle
  HPACCoolCapFT 4,                        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {4c175f36-4bf4-47ab-875c-f771e4857c46}, !- Handle
  HPACCoolCapFFF 4,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {364a6ae0-d089-4a1b-9c41-f8b10a165d71}, !- Handle
  HPACCOOLEIRFT 4,                        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {77b17f58-c1bc-4dff-8ac1-c39d17fa4840}, !- Handle
  HPACCOOLEIRFFF 4,                       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3392c6bb-5819-4b44-901a-77f1668106e5}, !- Handle
  HPACCOOLPLFFPLR 4,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Daylighting:Control,
  {1ae35861-1227-468d-84ea-0cb6e0d7cba2}, !- Handle
  Perimeter_ZN_1 Daylt Sensor 1,          !- Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  2.305,                                  !- Position X-Coordinate {m}
  2.424,                                  !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {7c24230f-b91a-422e-9a72-bea24dbb9758}, !- Handle
  Perimeter_ZN_1 Daylt Sensor 2,          !- Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  6.925,                                  !- Position X-Coordinate {m}
  2.424,                                  !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {1c9342fd-da9b-4631-8447-6c6d4a064c90}, !- Handle
  Perimeter_ZN_2 Daylt Sensor 1,          !- Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  25.266,                                 !- Position X-Coordinate {m}
  2.305,                                  !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {39a34e93-3d3d-4b31-a3a1-99d05926e03f}, !- Handle
  Perimeter_ZN_2 Daylt Sensor 2,          !- Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  25.266,                                 !- Position X-Coordinate {m}
  6.925,                                  !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {d5c3cbba-bb45-4284-a152-4fc6b3e7283f}, !- Handle
  Perimeter_ZN_3 Daylt Sensor 1,          !- Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  25.385,                                 !- Position X-Coordinate {m}
  16.036,                                 !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {3e24751b-e3b7-4607-ac41-d8a13ac9e624}, !- Handle
  Perimeter_ZN_3 Daylt Sensor 2,          !- Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  20.765,                                 !- Position X-Coordinate {m}
  16.036,                                 !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {9da56ff3-9ac2-4ecd-88ff-453c43e50495}, !- Handle
  Perimeter_ZN_4 Daylt Sensor 1,          !- Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  2.424,                                  !- Position X-Coordinate {m}
  16.155,                                 !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {d2f775aa-8b38-4a21-9557-49194f446ec4}, !- Handle
  Perimeter_ZN_4 Daylt Sensor 2,          !- Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  2.424,                                  !- Position X-Coordinate {m}
  11.535,                                 !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Output:Variable,
  {1351230d-b81b-4755-a16b-387a11295229}, !- Handle
  Output Variable 1,                      !- Name
  ,                                       !- Key Value
  Boiler Part Load Ratio,                 !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {529b47f6-3c13-4f43-9562-6f076d36251c}, !- Handle
  Output Variable 2,                      !- Name
  ,                                       !- Key Value
  Boiler Gas Rate,                        !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {dcdd7709-664b-4c91-803c-a76eed96e7e2}, !- Handle
  Output Variable 3,                      !- Name
  ,                                       !- Key Value
  Pump Electric Power,                    !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {32c4bc30-0bb8-4511-b1e6-c3dee682c377}, !- Handle
  Output Variable 4,                      !- Name
  ,                                       !- Key Value
  Pump Outlet Temperature,                !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {dbd1e178-de0f-4862-bd4e-9322381d87a2}, !- Handle
  Output Variable 5,                      !- Name
  ,                                       !- Key Value
  Pump Mass Flow Rate,                    !- Variable Name
  timestep;                               !- Reporting Frequency

OS:PlantLoop,
  {c0a8a2ae-97ce-45d4-990b-91c83fd9b024}, !- Handle
  Ambient Loop,                           !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {0de05525-81f2-47f0-b9d0-6fcc32f90132}, !- Loop Temperature Setpoint Node Name
  23.8888888888889,                       !- Maximum Loop Temperature {C}
  23.8888888888889,                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {588824de-bf18-46b9-9c42-e528fdf70962}, !- Plant Side Inlet Node Name
  {920d1baf-2843-4f1a-8931-9d4b1f6abe1b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c301e1b2-3250-4e24-a3ae-4b67208d1d4c}, !- Demand Side Inlet Node Name
  {5f952a74-5a2d-40f4-8f2d-d1d4a8513583}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {f90ce082-c960-45fc-87d2-48f88b9d297f}, !- Demand Mixer Name
  {591814c6-10d5-4523-b78c-5764e2d83df8}, !- Demand Splitter Name
  {fb92a019-2ee7-413a-a3ab-33b586971126}, !- Supply Mixer Name
  {2fcd84b5-00c6-4b3a-ad97-ce95f93741aa}; !- Supply Splitter Name

OS:Sizing:Plant,
  {59f1c930-c8d2-4439-bd75-d27d5fd53e4b}, !- Handle
  {c0a8a2ae-97ce-45d4-990b-91c83fd9b024}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  23.8888888888889,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {a3b4a574-93be-433f-8bfa-fc5c5e56c438}, !- Handle
  Node 7,                                 !- Name
  {588824de-bf18-46b9-9c42-e528fdf70962}, !- Inlet Port
  {1efeff9a-ac6a-4079-8e20-9897681d42e9}; !- Outlet Port

OS:Node,
  {0de05525-81f2-47f0-b9d0-6fcc32f90132}, !- Handle
  Node 8,                                 !- Name
  {ceb9fb1a-705e-4386-a880-e4d686c6963d}, !- Inlet Port
  {920d1baf-2843-4f1a-8931-9d4b1f6abe1b}; !- Outlet Port

OS:Node,
  {8c947e59-5bb2-40c3-978b-93fdacbe65d7}, !- Handle
  Node 9,                                 !- Name
  {f1bc2115-b16a-4617-a725-17e2ce5d3a8a}, !- Inlet Port
  {d9399a90-8a4a-4622-804d-21a4c0400fe7}; !- Outlet Port

OS:Connector:Mixer,
  {fb92a019-2ee7-413a-a3ab-33b586971126}, !- Handle
  Connector Mixer 3,                      !- Name
  {aff5fa2e-906a-4618-b1c7-e0ac34e8d86f}, !- Outlet Branch Name
  {7846f52e-fa44-4ed2-bf17-1bd338ae46e7}, !- Inlet Branch Name 1
  {2bb11aa1-bb69-44fc-b16a-12d882d61244}, !- Inlet Branch Name 2
  {99765f82-faa3-4d0f-92f8-fae6868e7df5}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {2fcd84b5-00c6-4b3a-ad97-ce95f93741aa}, !- Handle
  Connector Splitter 3,                   !- Name
  {37f105e5-a19c-42e8-8c2e-b276e0f450f4}, !- Inlet Branch Name
  {f1bc2115-b16a-4617-a725-17e2ce5d3a8a}, !- Outlet Branch Name 1
  {ec206a85-8018-412a-b214-5956b0a4b0c6}, !- Outlet Branch Name 2
  {3d0719a1-a2db-4ef6-90aa-c19eb99079bf}; !- Outlet Branch Name 3

OS:Connection,
  {588824de-bf18-46b9-9c42-e528fdf70962}, !- Handle
  {56162aa9-6d2b-46a8-9c48-13582928dec1}, !- Name
  {c0a8a2ae-97ce-45d4-990b-91c83fd9b024}, !- Source Object
  14,                                     !- Outlet Port
  {a3b4a574-93be-433f-8bfa-fc5c5e56c438}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1bc2115-b16a-4617-a725-17e2ce5d3a8a}, !- Handle
  {2d452ae4-06ad-4713-8d62-43c723628d73}, !- Name
  {2fcd84b5-00c6-4b3a-ad97-ce95f93741aa}, !- Source Object
  3,                                      !- Outlet Port
  {8c947e59-5bb2-40c3-978b-93fdacbe65d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {920d1baf-2843-4f1a-8931-9d4b1f6abe1b}, !- Handle
  {f17e2a05-d4a2-460b-9fd3-ccb30708ff63}, !- Name
  {0de05525-81f2-47f0-b9d0-6fcc32f90132}, !- Source Object
  3,                                      !- Outlet Port
  {c0a8a2ae-97ce-45d4-990b-91c83fd9b024}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {0d2b4bac-fc8f-4823-b279-315a37797b15}, !- Handle
  Node 10,                                !- Name
  {c301e1b2-3250-4e24-a3ae-4b67208d1d4c}, !- Inlet Port
  {9d021137-3033-44ef-998f-c6a5b4551945}; !- Outlet Port

OS:Node,
  {f8e4e56b-6176-4d00-b338-b6f67b7dd12c}, !- Handle
  Node 11,                                !- Name
  {e51c0642-8fda-4593-8be8-153df6811c22}, !- Inlet Port
  {5f952a74-5a2d-40f4-8f2d-d1d4a8513583}; !- Outlet Port

OS:Node,
  {2567a45c-8877-4efc-bdd9-26747cb7d4f9}, !- Handle
  Node 12,                                !- Name
  {09e00cc9-caa1-4fa3-9a6e-7a00f276947a}, !- Inlet Port
  {461d228a-473d-4cf5-adb1-104abd5bd6a8}; !- Outlet Port

OS:Connector:Mixer,
  {f90ce082-c960-45fc-87d2-48f88b9d297f}, !- Handle
  Connector Mixer 4,                      !- Name
  {cb8f512a-a2c9-42bf-8450-de7520657197}, !- Outlet Branch Name
  {98962312-3091-4447-9162-09eeff9b68f3}, !- Inlet Branch Name 1
  {5272d435-abe9-4302-b0fb-4a1cf5641198}, !- Inlet Branch Name 2
  {457ebe2e-83d5-4408-9fb0-ecc6c029b6b8}, !- Inlet Branch Name 3
  {e2d72a41-48d5-4a8e-8f7b-7eb5a5757f66}, !- Inlet Branch Name 4
  {730ccc1f-49b6-4b86-9cea-4617f8275edf}, !- Inlet Branch Name 5
  {1cd0c5f1-7195-4369-be60-cb3efa23c5e3}, !- Inlet Branch Name 6
  {f089ca35-2c73-4e0f-911e-bbbf52400f36}, !- Inlet Branch Name 7
  {d00de262-60ac-4eaf-bf69-c8740cc07176}, !- Inlet Branch Name 8
  {3a85e6a2-ee2f-4f27-a65a-b51ed19a37ff}, !- Inlet Branch Name 9
  {29aa9da7-1b3b-4f8d-8485-68ac75201393}, !- Inlet Branch Name 10
  {119587cc-cdee-4bce-b966-bfc582768359}, !- Inlet Branch Name 11
  {940c1d3c-905d-4c30-aae1-5afd301df629}, !- Inlet Branch Name 12
  {e0513d51-1b4d-4abf-a12f-75860ba14828}; !- Inlet Branch Name 13

OS:Connector:Splitter,
  {591814c6-10d5-4523-b78c-5764e2d83df8}, !- Handle
  Connector Splitter 4,                   !- Name
  {ea091e50-11b1-40da-b50b-90d72aad92f2}, !- Inlet Branch Name
  {09e00cc9-caa1-4fa3-9a6e-7a00f276947a}, !- Outlet Branch Name 1
  {2c246000-32b5-4bf1-a7b4-59847c9424dc}, !- Outlet Branch Name 2
  {9756d0dd-deca-4d14-9578-22faf9ac4a24}, !- Outlet Branch Name 3
  {ef7ec688-d299-4001-9eb7-05e16d258fb1}, !- Outlet Branch Name 4
  {e1dd8c0d-522b-4684-8a4f-8d090c29f4bd}, !- Outlet Branch Name 5
  {104cc748-bfd8-4581-9936-df910a3b089b}, !- Outlet Branch Name 6
  {0d943467-214e-47d2-889f-cd66615fe2d9}, !- Outlet Branch Name 7
  {d177df47-cb1d-4e72-b939-4442be56768e}, !- Outlet Branch Name 8
  {f7c76d1a-ab43-408f-846d-e996b9825cd1}, !- Outlet Branch Name 9
  {32cef317-3c4a-46d9-b368-e4aedb679dad}, !- Outlet Branch Name 10
  {2c5b39bb-7d5b-4b4b-b368-58066ce685bd}, !- Outlet Branch Name 11
  {9dceee53-c3fc-4624-bdcd-3e6e0479f314}, !- Outlet Branch Name 12
  {12646fd2-dae7-4756-985d-9adfb88e3067}; !- Outlet Branch Name 13

OS:Connection,
  {c301e1b2-3250-4e24-a3ae-4b67208d1d4c}, !- Handle
  {56e4864c-eb2a-4323-aeb9-66cc5a644992}, !- Name
  {c0a8a2ae-97ce-45d4-990b-91c83fd9b024}, !- Source Object
  17,                                     !- Outlet Port
  {0d2b4bac-fc8f-4823-b279-315a37797b15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09e00cc9-caa1-4fa3-9a6e-7a00f276947a}, !- Handle
  {8e84495a-48b1-4784-af9f-d2f8e166d25e}, !- Name
  {591814c6-10d5-4523-b78c-5764e2d83df8}, !- Source Object
  3,                                      !- Outlet Port
  {2567a45c-8877-4efc-bdd9-26747cb7d4f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f952a74-5a2d-40f4-8f2d-d1d4a8513583}, !- Handle
  {bbf837ff-f23f-4dcf-b9f4-ffa5f7117dcd}, !- Name
  {f8e4e56b-6176-4d00-b338-b6f67b7dd12c}, !- Source Object
  3,                                      !- Outlet Port
  {c0a8a2ae-97ce-45d4-990b-91c83fd9b024}, !- Target Object
  18;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {9ab80b78-0edd-49fd-85e4-86d217b21387}, !- Handle
  Ambient Loop High Temp - 75F,           !- Name
  {a8af0124-b65e-4e8f-a07c-3a67814eb60f}, !- Schedule Type Limits Name
  {8969de1e-daea-4aa1-9c1f-60b84a9f6160}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8969de1e-daea-4aa1-9c1f-60b84a9f6160}, !- Handle
  Ambient Loop High Temp - 75F Default,   !- Name
  {a8af0124-b65e-4e8f-a07c-3a67814eb60f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {04099606-b92b-4656-aa1b-302308b89967}, !- Handle
  Ambient Loop Low Temp - 75F,            !- Name
  {a8af0124-b65e-4e8f-a07c-3a67814eb60f}, !- Schedule Type Limits Name
  {59164469-70bc-461c-9147-faaf0bae1366}; !- Default Day Schedule Name

OS:Schedule:Day,
  {59164469-70bc-461c-9147-faaf0bae1366}, !- Handle
  Ambient Loop Low Temp - 75F Default,    !- Name
  {a8af0124-b65e-4e8f-a07c-3a67814eb60f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:SetpointManager:Scheduled:DualSetpoint,
  {427c424c-3f68-4e24-94f0-6fce00964c7b}, !- Handle
  Setpoint Manager Scheduled Dual Setpoint 1, !- Name
  ,                                       !- Control Variable
  {9ab80b78-0edd-49fd-85e4-86d217b21387}, !- High Setpoint Schedule Name
  {04099606-b92b-4656-aa1b-302308b89967}, !- Low Setpoint Schedule Name
  {0de05525-81f2-47f0-b9d0-6fcc32f90132}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {7a5916e4-5249-4aef-ad15-019897eeffe7}, !- Handle
  Ambient Loop Pump,                      !- Name
  {1efeff9a-ac6a-4079-8e20-9897681d42e9}, !- Inlet Node Name
  {4223bfe4-35f4-4d9f-b5e7-11225a844390}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {04121d06-341f-411c-9724-9a910d2ba0ab}, !- Handle
  Node 13,                                !- Name
  {4223bfe4-35f4-4d9f-b5e7-11225a844390}, !- Inlet Port
  {37f105e5-a19c-42e8-8c2e-b276e0f450f4}; !- Outlet Port

OS:Connection,
  {1efeff9a-ac6a-4079-8e20-9897681d42e9}, !- Handle
  {893b190b-c066-486a-aea9-e6682a995e63}, !- Name
  {a3b4a574-93be-433f-8bfa-fc5c5e56c438}, !- Source Object
  3,                                      !- Outlet Port
  {7a5916e4-5249-4aef-ad15-019897eeffe7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4223bfe4-35f4-4d9f-b5e7-11225a844390}, !- Handle
  {d61d47c4-54b8-4958-a702-731037d3e9e4}, !- Name
  {7a5916e4-5249-4aef-ad15-019897eeffe7}, !- Source Object
  3,                                      !- Outlet Port
  {04121d06-341f-411c-9724-9a910d2ba0ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37f105e5-a19c-42e8-8c2e-b276e0f450f4}, !- Handle
  {f2222130-fd05-49ec-bfcd-7ca572ae7ee9}, !- Name
  {04121d06-341f-411c-9724-9a910d2ba0ab}, !- Source Object
  3,                                      !- Outlet Port
  {2fcd84b5-00c6-4b3a-ad97-ce95f93741aa}, !- Target Object
  2;                                      !- Inlet Port

OS:DistrictCooling,
  {286db4c1-7b48-44b9-8283-ab23af5727a6}, !- Handle
  District Cooling 1,                     !- Name
  {d9399a90-8a4a-4622-804d-21a4c0400fe7}, !- Chilled Water Inlet Node Name
  {b6327072-a7f2-43a1-94f8-413db814a095}, !- Chilled Water Outlet Node Name
  1000000000000;                          !- Nominal Capacity {W}

OS:Node,
  {43a29709-d4bd-4fa6-9632-188713ac8ad2}, !- Handle
  Node 14,                                !- Name
  {b6327072-a7f2-43a1-94f8-413db814a095}, !- Inlet Port
  {7846f52e-fa44-4ed2-bf17-1bd338ae46e7}; !- Outlet Port

OS:Connection,
  {d9399a90-8a4a-4622-804d-21a4c0400fe7}, !- Handle
  {9780134d-d361-43b2-b308-90048930e23b}, !- Name
  {8c947e59-5bb2-40c3-978b-93fdacbe65d7}, !- Source Object
  3,                                      !- Outlet Port
  {286db4c1-7b48-44b9-8283-ab23af5727a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6327072-a7f2-43a1-94f8-413db814a095}, !- Handle
  {af505f95-5714-4f49-831a-9b0d8583e58d}, !- Name
  {286db4c1-7b48-44b9-8283-ab23af5727a6}, !- Source Object
  3,                                      !- Outlet Port
  {43a29709-d4bd-4fa6-9632-188713ac8ad2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7846f52e-fa44-4ed2-bf17-1bd338ae46e7}, !- Handle
  {7b8eeb1f-cbf6-4fa8-a821-115d2f84763b}, !- Name
  {43a29709-d4bd-4fa6-9632-188713ac8ad2}, !- Source Object
  3,                                      !- Outlet Port
  {fb92a019-2ee7-413a-a3ab-33b586971126}, !- Target Object
  3;                                      !- Inlet Port

OS:DistrictHeating,
  {228c98e0-6cb7-4f77-8198-8787186e89ab}, !- Handle
  District Heating 1,                     !- Name
  {a93cf68b-c5d4-40d7-b2d8-7e0ef1b32be1}, !- Hot Water Inlet Node Name
  {f601ecd5-7dcd-43c0-bb6d-78b0940acc74}, !- Hot Water Outlet Node Name
  1000000000000;                          !- Nominal Capacity {W}

OS:Node,
  {15626678-bcbd-48d6-a6cd-3080c16c275c}, !- Handle
  Node 15,                                !- Name
  {ec206a85-8018-412a-b214-5956b0a4b0c6}, !- Inlet Port
  {a93cf68b-c5d4-40d7-b2d8-7e0ef1b32be1}; !- Outlet Port

OS:Connection,
  {ec206a85-8018-412a-b214-5956b0a4b0c6}, !- Handle
  {d5611294-bb30-4856-bdd9-5b79c414433f}, !- Name
  {2fcd84b5-00c6-4b3a-ad97-ce95f93741aa}, !- Source Object
  4,                                      !- Outlet Port
  {15626678-bcbd-48d6-a6cd-3080c16c275c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7cadfb70-8855-49f9-8e29-9fef0653d1f6}, !- Handle
  Node 16,                                !- Name
  {f601ecd5-7dcd-43c0-bb6d-78b0940acc74}, !- Inlet Port
  {2bb11aa1-bb69-44fc-b16a-12d882d61244}; !- Outlet Port

OS:Connection,
  {a93cf68b-c5d4-40d7-b2d8-7e0ef1b32be1}, !- Handle
  {bac136e2-75e0-4c2b-80ba-7c7d0e3411f0}, !- Name
  {15626678-bcbd-48d6-a6cd-3080c16c275c}, !- Source Object
  3,                                      !- Outlet Port
  {228c98e0-6cb7-4f77-8198-8787186e89ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f601ecd5-7dcd-43c0-bb6d-78b0940acc74}, !- Handle
  {915936ac-ab1b-44d2-a9e1-08efadc629ad}, !- Name
  {228c98e0-6cb7-4f77-8198-8787186e89ab}, !- Source Object
  3,                                      !- Outlet Port
  {7cadfb70-8855-49f9-8e29-9fef0653d1f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bb11aa1-bb69-44fc-b16a-12d882d61244}, !- Handle
  {5c863118-18bf-4c56-ad3b-71318ba446f4}, !- Name
  {7cadfb70-8855-49f9-8e29-9fef0653d1f6}, !- Source Object
  3,                                      !- Outlet Port
  {fb92a019-2ee7-413a-a3ab-33b586971126}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {90d066d7-1819-485d-b591-299fd0a6b381}, !- Handle
  Ambient Loop Supply Bypass,             !- Name
  {1e2aceb6-9103-43aa-aeb1-ba57607a5c7f}, !- Inlet Node Name
  {5568c7fa-5685-4c32-8c43-b83ad9dfff12}; !- Outlet Node Name

OS:Node,
  {8e814c1f-8edf-491e-9bbf-7755ea90f6eb}, !- Handle
  Node 17,                                !- Name
  {3d0719a1-a2db-4ef6-90aa-c19eb99079bf}, !- Inlet Port
  {1e2aceb6-9103-43aa-aeb1-ba57607a5c7f}; !- Outlet Port

OS:Connection,
  {3d0719a1-a2db-4ef6-90aa-c19eb99079bf}, !- Handle
  {d3f8bbba-5b58-4ad5-aed8-4397fe9642dd}, !- Name
  {2fcd84b5-00c6-4b3a-ad97-ce95f93741aa}, !- Source Object
  5,                                      !- Outlet Port
  {8e814c1f-8edf-491e-9bbf-7755ea90f6eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9fb7f58f-a4dc-4288-8785-4d6a075b8e3c}, !- Handle
  Node 18,                                !- Name
  {5568c7fa-5685-4c32-8c43-b83ad9dfff12}, !- Inlet Port
  {99765f82-faa3-4d0f-92f8-fae6868e7df5}; !- Outlet Port

OS:Connection,
  {1e2aceb6-9103-43aa-aeb1-ba57607a5c7f}, !- Handle
  {536bb4c3-82be-438c-8e82-b2181d963c33}, !- Name
  {8e814c1f-8edf-491e-9bbf-7755ea90f6eb}, !- Source Object
  3,                                      !- Outlet Port
  {90d066d7-1819-485d-b591-299fd0a6b381}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5568c7fa-5685-4c32-8c43-b83ad9dfff12}, !- Handle
  {956af8ae-7841-452f-b0a2-dd36581b8e25}, !- Name
  {90d066d7-1819-485d-b591-299fd0a6b381}, !- Source Object
  3,                                      !- Outlet Port
  {9fb7f58f-a4dc-4288-8785-4d6a075b8e3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99765f82-faa3-4d0f-92f8-fae6868e7df5}, !- Handle
  {2afe1b9e-7954-4735-ab40-4d27fc4d734d}, !- Name
  {9fb7f58f-a4dc-4288-8785-4d6a075b8e3c}, !- Source Object
  3,                                      !- Outlet Port
  {fb92a019-2ee7-413a-a3ab-33b586971126}, !- Target Object
  5;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6c2b7ab8-0ecc-4502-9e81-077d40c980d6}, !- Handle
  Ambient Loop Demand Bypass,             !- Name
  {461d228a-473d-4cf5-adb1-104abd5bd6a8}, !- Inlet Node Name
  {034b42e2-40be-4dfd-8ed7-3f7ca7f37ea7}; !- Outlet Node Name

OS:Node,
  {6c33730b-e33b-4998-92bd-38d9a429d270}, !- Handle
  Node 19,                                !- Name
  {034b42e2-40be-4dfd-8ed7-3f7ca7f37ea7}, !- Inlet Port
  {98962312-3091-4447-9162-09eeff9b68f3}; !- Outlet Port

OS:Connection,
  {461d228a-473d-4cf5-adb1-104abd5bd6a8}, !- Handle
  {f16f7309-e416-4ef8-aa02-b7b50e2db101}, !- Name
  {2567a45c-8877-4efc-bdd9-26747cb7d4f9}, !- Source Object
  3,                                      !- Outlet Port
  {6c2b7ab8-0ecc-4502-9e81-077d40c980d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {034b42e2-40be-4dfd-8ed7-3f7ca7f37ea7}, !- Handle
  {6fa0ccf9-b0a1-4f15-b6aa-1c486dd0502f}, !- Name
  {6c2b7ab8-0ecc-4502-9e81-077d40c980d6}, !- Source Object
  3,                                      !- Outlet Port
  {6c33730b-e33b-4998-92bd-38d9a429d270}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98962312-3091-4447-9162-09eeff9b68f3}, !- Handle
  {f52855db-15a2-437d-99f3-2cac1b5d40d5}, !- Name
  {6c33730b-e33b-4998-92bd-38d9a429d270}, !- Source Object
  3,                                      !- Outlet Port
  {f90ce082-c960-45fc-87d2-48f88b9d297f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1615decb-ec5a-41af-8f5a-a94efe977ca4}, !- Handle
  Ambient Loop Supply Outlet,             !- Name
  {1e401520-84c2-4437-98b5-ebb931b147a3}, !- Inlet Node Name
  {ceb9fb1a-705e-4386-a880-e4d686c6963d}; !- Outlet Node Name

OS:Node,
  {299f0291-6a55-4073-aa3b-8e9819039592}, !- Handle
  Node 20,                                !- Name
  {aff5fa2e-906a-4618-b1c7-e0ac34e8d86f}, !- Inlet Port
  {1e401520-84c2-4437-98b5-ebb931b147a3}; !- Outlet Port

OS:Connection,
  {aff5fa2e-906a-4618-b1c7-e0ac34e8d86f}, !- Handle
  {a8c24893-0886-4bea-a5c6-fbe297b6590a}, !- Name
  {fb92a019-2ee7-413a-a3ab-33b586971126}, !- Source Object
  2,                                      !- Outlet Port
  {299f0291-6a55-4073-aa3b-8e9819039592}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e401520-84c2-4437-98b5-ebb931b147a3}, !- Handle
  {0ca2360d-a2c4-4d56-9278-3cfcaf9493eb}, !- Name
  {299f0291-6a55-4073-aa3b-8e9819039592}, !- Source Object
  3,                                      !- Outlet Port
  {1615decb-ec5a-41af-8f5a-a94efe977ca4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ceb9fb1a-705e-4386-a880-e4d686c6963d}, !- Handle
  {4b3f7ee9-1a06-4c9e-9c53-db004537e1ce}, !- Name
  {1615decb-ec5a-41af-8f5a-a94efe977ca4}, !- Source Object
  3,                                      !- Outlet Port
  {0de05525-81f2-47f0-b9d0-6fcc32f90132}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5d469c10-e725-4ff0-9643-6eedbeb14d1d}, !- Handle
  Ambient Loop Demand Inlet,              !- Name
  {9d021137-3033-44ef-998f-c6a5b4551945}, !- Inlet Node Name
  {c4ed95cc-a9a0-4c8a-bab6-b552ad599391}; !- Outlet Node Name

OS:Node,
  {2d8e4188-3130-4e87-8682-d64f9b13b50b}, !- Handle
  Node 21,                                !- Name
  {c4ed95cc-a9a0-4c8a-bab6-b552ad599391}, !- Inlet Port
  {ea091e50-11b1-40da-b50b-90d72aad92f2}; !- Outlet Port

OS:Connection,
  {9d021137-3033-44ef-998f-c6a5b4551945}, !- Handle
  {b433a824-ca52-4d05-bbd1-847ef00436f3}, !- Name
  {0d2b4bac-fc8f-4823-b279-315a37797b15}, !- Source Object
  3,                                      !- Outlet Port
  {5d469c10-e725-4ff0-9643-6eedbeb14d1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4ed95cc-a9a0-4c8a-bab6-b552ad599391}, !- Handle
  {56595d21-cda5-48bf-ac1e-25372a3b0c05}, !- Name
  {5d469c10-e725-4ff0-9643-6eedbeb14d1d}, !- Source Object
  3,                                      !- Outlet Port
  {2d8e4188-3130-4e87-8682-d64f9b13b50b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea091e50-11b1-40da-b50b-90d72aad92f2}, !- Handle
  {26790615-ab4c-4b30-9d30-a5468116cc23}, !- Name
  {2d8e4188-3130-4e87-8682-d64f9b13b50b}, !- Source Object
  3,                                      !- Outlet Port
  {591814c6-10d5-4523-b78c-5764e2d83df8}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3711ec1b-e3ca-49e4-83b2-f9edabaea94a}, !- Handle
  Ambient Loop Demand Outlet,             !- Name
  {e426c155-92f7-49fd-aad7-a0e1bbe9bcd0}, !- Inlet Node Name
  {e51c0642-8fda-4593-8be8-153df6811c22}; !- Outlet Node Name

OS:Node,
  {7242713d-ab3c-497f-a0cc-c8f0f3535eb8}, !- Handle
  Node 22,                                !- Name
  {cb8f512a-a2c9-42bf-8450-de7520657197}, !- Inlet Port
  {e426c155-92f7-49fd-aad7-a0e1bbe9bcd0}; !- Outlet Port

OS:Connection,
  {cb8f512a-a2c9-42bf-8450-de7520657197}, !- Handle
  {76a4eb44-61d6-456c-bef6-60b88885cbec}, !- Name
  {f90ce082-c960-45fc-87d2-48f88b9d297f}, !- Source Object
  2,                                      !- Outlet Port
  {7242713d-ab3c-497f-a0cc-c8f0f3535eb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e426c155-92f7-49fd-aad7-a0e1bbe9bcd0}, !- Handle
  {42ccfef9-9e7f-4735-a3cd-d546ee903ca6}, !- Name
  {7242713d-ab3c-497f-a0cc-c8f0f3535eb8}, !- Source Object
  3,                                      !- Outlet Port
  {3711ec1b-e3ca-49e4-83b2-f9edabaea94a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e51c0642-8fda-4593-8be8-153df6811c22}, !- Handle
  {ebea48db-9d95-434c-9ea3-772d15511009}, !- Name
  {3711ec1b-e3ca-49e4-83b2-f9edabaea94a}, !- Source Object
  3,                                      !- Outlet Port
  {f8e4e56b-6176-4d00-b338-b6f67b7dd12c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1fe8994c-6603-4e27-b650-de076975b089}, !- Handle
  Coil Heating Electric 1,                !- Name
  {4ee1a597-50c7-45e7-b3ef-c9bec988eec5}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {efaded34-98d8-4c6e-a280-3cbe68cc314b}, !- Handle
  WSHP Htg Coil,                          !- Name
  {33e18da7-70e6-4223-b147-45ba536c023c}, !- Water Inlet Node Name
  {68a8cfea-e9b8-49a6-ad4c-c353bbf5c199}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {7e00e44d-e96d-487d-9098-196d003fcf61}, !- Handle
  Node 23,                                !- Name
  {2c246000-32b5-4bf1-a7b4-59847c9424dc}, !- Inlet Port
  {33e18da7-70e6-4223-b147-45ba536c023c}; !- Outlet Port

OS:Connection,
  {2c246000-32b5-4bf1-a7b4-59847c9424dc}, !- Handle
  {862daf75-f92c-47fd-ab95-73c9d7091c9d}, !- Name
  {591814c6-10d5-4523-b78c-5764e2d83df8}, !- Source Object
  4,                                      !- Outlet Port
  {7e00e44d-e96d-487d-9098-196d003fcf61}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3e11b975-58db-424b-ae1a-d0d753afad35}, !- Handle
  Node 24,                                !- Name
  {68a8cfea-e9b8-49a6-ad4c-c353bbf5c199}, !- Inlet Port
  {5272d435-abe9-4302-b0fb-4a1cf5641198}; !- Outlet Port

OS:Connection,
  {33e18da7-70e6-4223-b147-45ba536c023c}, !- Handle
  {8f26a296-f05c-4c29-b19c-20746f5fabe3}, !- Name
  {7e00e44d-e96d-487d-9098-196d003fcf61}, !- Source Object
  3,                                      !- Outlet Port
  {efaded34-98d8-4c6e-a280-3cbe68cc314b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68a8cfea-e9b8-49a6-ad4c-c353bbf5c199}, !- Handle
  {e94fef48-cdb4-40d7-85fa-05729e303a32}, !- Name
  {efaded34-98d8-4c6e-a280-3cbe68cc314b}, !- Source Object
  3,                                      !- Outlet Port
  {3e11b975-58db-424b-ae1a-d0d753afad35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5272d435-abe9-4302-b0fb-4a1cf5641198}, !- Handle
  {bc5b121e-43e7-4098-a805-7f1e46f92bc3}, !- Name
  {3e11b975-58db-424b-ae1a-d0d753afad35}, !- Source Object
  3,                                      !- Outlet Port
  {f90ce082-c960-45fc-87d2-48f88b9d297f}, !- Target Object
  4;                                      !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {acf94ff9-3355-445a-835a-5641ce44158f}, !- Handle
  WSHP Clg Coil,                          !- Name
  {7139a183-2571-4f5c-bd3a-c9624e19020f}, !- Water Inlet Node Name
  {7fe729a6-0e1a-4af5-8f8d-84c349fac977}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {a4d67ee1-6ec6-4277-9162-5097d8541bfb}, !- Handle
  Node 25,                                !- Name
  {9756d0dd-deca-4d14-9578-22faf9ac4a24}, !- Inlet Port
  {7139a183-2571-4f5c-bd3a-c9624e19020f}; !- Outlet Port

OS:Connection,
  {9756d0dd-deca-4d14-9578-22faf9ac4a24}, !- Handle
  {a78620a3-3279-4fb0-81d7-409bf815cea9}, !- Name
  {591814c6-10d5-4523-b78c-5764e2d83df8}, !- Source Object
  5,                                      !- Outlet Port
  {a4d67ee1-6ec6-4277-9162-5097d8541bfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9973f839-cf71-468d-99e4-8989a0aa9762}, !- Handle
  Node 26,                                !- Name
  {7fe729a6-0e1a-4af5-8f8d-84c349fac977}, !- Inlet Port
  {457ebe2e-83d5-4408-9fb0-ecc6c029b6b8}; !- Outlet Port

OS:Connection,
  {7139a183-2571-4f5c-bd3a-c9624e19020f}, !- Handle
  {0d97a23b-5827-4ec7-86a9-5c7b3ded48eb}, !- Name
  {a4d67ee1-6ec6-4277-9162-5097d8541bfb}, !- Source Object
  3,                                      !- Outlet Port
  {acf94ff9-3355-445a-835a-5641ce44158f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fe729a6-0e1a-4af5-8f8d-84c349fac977}, !- Handle
  {55360ae1-8e37-4ce1-a478-fd6ea6bfe1a5}, !- Name
  {acf94ff9-3355-445a-835a-5641ce44158f}, !- Source Object
  3,                                      !- Outlet Port
  {9973f839-cf71-468d-99e4-8989a0aa9762}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {457ebe2e-83d5-4408-9fb0-ecc6c029b6b8}, !- Handle
  {9b939c30-38bc-46ca-baa1-76d4cd25fe6f}, !- Name
  {9973f839-cf71-468d-99e4-8989a0aa9762}, !- Source Object
  3,                                      !- Outlet Port
  {f90ce082-c960-45fc-87d2-48f88b9d297f}, !- Target Object
  5;                                      !- Inlet Port

OS:Fan:OnOff,
  {84bc2d39-9023-47c5-92b3-ff69a3b81626}, !- Handle
  Perimeter_ZN_1 ZN WSHP Fan,             !- Name
  {4ee1a597-50c7-45e7-b3ef-c9bec988eec5}, !- Availability Schedule Name
  0.52,                                   !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0d86d78b-9fa4-463b-a618-501a4355f0b2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1531d7dc-4682-43dc-91b0-04b89dd78034}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0d86d78b-9fa4-463b-a618-501a4355f0b2}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1531d7dc-4682-43dc-91b0-04b89dd78034}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {b3d7350e-3d1c-49dd-929c-3cc51b16d4f6}, !- Handle
  Perimeter_ZN_1 ZN WSHP,                 !- Name
  {4ee1a597-50c7-45e7-b3ef-c9bec988eec5}, !- Availability Schedule Name
  {788d577f-1844-45d9-9e67-e3aa7033925c}, !- Air Inlet Node Name
  {4dfa9a20-e65d-4934-be18-7d45a9ba1b64}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {84bc2d39-9023-47c5-92b3-ff69a3b81626}, !- Supply Air Fan Name
  {efaded34-98d8-4c6e-a280-3cbe68cc314b}, !- Heating Coil Name
  {acf94ff9-3355-445a-835a-5641ce44158f}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {1fe8994c-6603-4e27-b650-de076975b089}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {22b80d13-0e05-4dfa-8d2a-578cfd16f390}, !- Handle
  Node 27,                                !- Name
  {bde2178e-9078-4d18-be53-3e7686ecf7c9}, !- Inlet Port
  {788d577f-1844-45d9-9e67-e3aa7033925c}; !- Outlet Port

OS:Connection,
  {bde2178e-9078-4d18-be53-3e7686ecf7c9}, !- Handle
  {06669ff0-b8ed-4808-879f-5d42061e577c}, !- Name
  {60ab5f24-a26c-4838-8afb-b8167571e953}, !- Source Object
  3,                                      !- Outlet Port
  {22b80d13-0e05-4dfa-8d2a-578cfd16f390}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {788d577f-1844-45d9-9e67-e3aa7033925c}, !- Handle
  {ed32a242-1c1e-48c1-96fd-cb4d38184e5d}, !- Name
  {22b80d13-0e05-4dfa-8d2a-578cfd16f390}, !- Source Object
  3,                                      !- Outlet Port
  {b3d7350e-3d1c-49dd-929c-3cc51b16d4f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b8419e5b-d608-421f-beec-f04920b0fc98}, !- Handle
  Node 28,                                !- Name
  {4dfa9a20-e65d-4934-be18-7d45a9ba1b64}, !- Inlet Port
  {90a3b5b8-91de-433e-96e2-9d34c036c8b7}; !- Outlet Port

OS:Connection,
  {90a3b5b8-91de-433e-96e2-9d34c036c8b7}, !- Handle
  {785cfa66-db68-42e4-b482-411defaceafa}, !- Name
  {b8419e5b-d608-421f-beec-f04920b0fc98}, !- Source Object
  3,                                      !- Outlet Port
  {57fd79e0-1a78-4574-95af-892433525dc5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4dfa9a20-e65d-4934-be18-7d45a9ba1b64}, !- Handle
  {50b9edb9-bb3f-4a98-85b6-63fbb4a219b7}, !- Name
  {b3d7350e-3d1c-49dd-929c-3cc51b16d4f6}, !- Source Object
  4,                                      !- Outlet Port
  {b8419e5b-d608-421f-beec-f04920b0fc98}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0edd76ed-f1eb-4b60-8f12-0e658ff13589}, !- Handle
  Coil Heating Electric 2,                !- Name
  {4ee1a597-50c7-45e7-b3ef-c9bec988eec5}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {9b7fddd8-9288-42d1-b9ac-0d4fc6c3249a}, !- Handle
  WSHP Htg Coil 1,                        !- Name
  {a8150054-e0c1-4b4e-b1cf-f96b87387846}, !- Water Inlet Node Name
  {16b83a6c-8a02-48b1-bdba-91fb00d2b9f9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {01f78e12-fe12-4d7d-a714-93e409e54dc2}, !- Handle
  Node 29,                                !- Name
  {ef7ec688-d299-4001-9eb7-05e16d258fb1}, !- Inlet Port
  {a8150054-e0c1-4b4e-b1cf-f96b87387846}; !- Outlet Port

OS:Connection,
  {ef7ec688-d299-4001-9eb7-05e16d258fb1}, !- Handle
  {49190a67-f8dd-4e30-a540-e7b41fb4bbf3}, !- Name
  {591814c6-10d5-4523-b78c-5764e2d83df8}, !- Source Object
  6,                                      !- Outlet Port
  {01f78e12-fe12-4d7d-a714-93e409e54dc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d31d8bd-b284-42e7-90b1-7faeeab982a0}, !- Handle
  Node 30,                                !- Name
  {16b83a6c-8a02-48b1-bdba-91fb00d2b9f9}, !- Inlet Port
  {e2d72a41-48d5-4a8e-8f7b-7eb5a5757f66}; !- Outlet Port

OS:Connection,
  {a8150054-e0c1-4b4e-b1cf-f96b87387846}, !- Handle
  {cf044350-07e2-465e-b822-c103c2d3e1bc}, !- Name
  {01f78e12-fe12-4d7d-a714-93e409e54dc2}, !- Source Object
  3,                                      !- Outlet Port
  {9b7fddd8-9288-42d1-b9ac-0d4fc6c3249a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16b83a6c-8a02-48b1-bdba-91fb00d2b9f9}, !- Handle
  {5408379e-02a0-42c8-9f0d-d9358a69e3a9}, !- Name
  {9b7fddd8-9288-42d1-b9ac-0d4fc6c3249a}, !- Source Object
  3,                                      !- Outlet Port
  {6d31d8bd-b284-42e7-90b1-7faeeab982a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2d72a41-48d5-4a8e-8f7b-7eb5a5757f66}, !- Handle
  {bb1042ca-d57e-4b74-95d5-cf6926785333}, !- Name
  {6d31d8bd-b284-42e7-90b1-7faeeab982a0}, !- Source Object
  3,                                      !- Outlet Port
  {f90ce082-c960-45fc-87d2-48f88b9d297f}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {71c2d38b-f7ec-4fb6-b3b8-a9b9b71039eb}, !- Handle
  WSHP Clg Coil 1,                        !- Name
  {c3e348a9-21c8-4b65-991e-9bc09a5c3296}, !- Water Inlet Node Name
  {d85ada78-be43-41de-a04d-614b1c4f8bc6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {faf79e7b-f580-40a1-ab09-dcc250be9947}, !- Handle
  Node 31,                                !- Name
  {e1dd8c0d-522b-4684-8a4f-8d090c29f4bd}, !- Inlet Port
  {c3e348a9-21c8-4b65-991e-9bc09a5c3296}; !- Outlet Port

OS:Connection,
  {e1dd8c0d-522b-4684-8a4f-8d090c29f4bd}, !- Handle
  {798cc797-dbfc-43c2-bff7-2162f4487867}, !- Name
  {591814c6-10d5-4523-b78c-5764e2d83df8}, !- Source Object
  7,                                      !- Outlet Port
  {faf79e7b-f580-40a1-ab09-dcc250be9947}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4af0ae38-2077-47d9-99c9-9aab602ecb08}, !- Handle
  Node 32,                                !- Name
  {d85ada78-be43-41de-a04d-614b1c4f8bc6}, !- Inlet Port
  {730ccc1f-49b6-4b86-9cea-4617f8275edf}; !- Outlet Port

OS:Connection,
  {c3e348a9-21c8-4b65-991e-9bc09a5c3296}, !- Handle
  {110e876f-4c95-4437-895b-24b2f0f8cde7}, !- Name
  {faf79e7b-f580-40a1-ab09-dcc250be9947}, !- Source Object
  3,                                      !- Outlet Port
  {71c2d38b-f7ec-4fb6-b3b8-a9b9b71039eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d85ada78-be43-41de-a04d-614b1c4f8bc6}, !- Handle
  {bbf23d93-c1e1-421c-b8fa-9e7e8eb769fc}, !- Name
  {71c2d38b-f7ec-4fb6-b3b8-a9b9b71039eb}, !- Source Object
  3,                                      !- Outlet Port
  {4af0ae38-2077-47d9-99c9-9aab602ecb08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {730ccc1f-49b6-4b86-9cea-4617f8275edf}, !- Handle
  {ed02d3c5-bb06-4f1a-8b74-387a54cb49d9}, !- Name
  {4af0ae38-2077-47d9-99c9-9aab602ecb08}, !- Source Object
  3,                                      !- Outlet Port
  {f90ce082-c960-45fc-87d2-48f88b9d297f}, !- Target Object
  7;                                      !- Inlet Port

OS:Fan:OnOff,
  {eff6be94-11ac-439a-b89a-fed7931695ff}, !- Handle
  Perimeter_ZN_3 ZN WSHP Fan,             !- Name
  {4ee1a597-50c7-45e7-b3ef-c9bec988eec5}, !- Availability Schedule Name
  0.52,                                   !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3982e61e-09b1-435d-89ed-3bcd1f53ea32}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b649c80c-d506-4456-bc71-8b35f5c04e25}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3982e61e-09b1-435d-89ed-3bcd1f53ea32}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b649c80c-d506-4456-bc71-8b35f5c04e25}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {fa57252a-e18e-468b-b8ec-a2fa8252c1ca}, !- Handle
  Perimeter_ZN_3 ZN WSHP,                 !- Name
  {4ee1a597-50c7-45e7-b3ef-c9bec988eec5}, !- Availability Schedule Name
  {5c597d56-a73c-4418-a56a-be38b1e278e7}, !- Air Inlet Node Name
  {4db36613-2620-40d4-9087-981ff789f267}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {eff6be94-11ac-439a-b89a-fed7931695ff}, !- Supply Air Fan Name
  {9b7fddd8-9288-42d1-b9ac-0d4fc6c3249a}, !- Heating Coil Name
  {71c2d38b-f7ec-4fb6-b3b8-a9b9b71039eb}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {0edd76ed-f1eb-4b60-8f12-0e658ff13589}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {1e28c978-8108-4abc-8cfc-d5945368b379}, !- Handle
  Node 33,                                !- Name
  {93027f29-23fc-4db6-a80e-0a91d13221b5}, !- Inlet Port
  {5c597d56-a73c-4418-a56a-be38b1e278e7}; !- Outlet Port

OS:Connection,
  {93027f29-23fc-4db6-a80e-0a91d13221b5}, !- Handle
  {1d24ea0a-19e2-4171-be9b-b57423b7c68d}, !- Name
  {b1d020f1-0781-4df5-a656-654676221b8b}, !- Source Object
  3,                                      !- Outlet Port
  {1e28c978-8108-4abc-8cfc-d5945368b379}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c597d56-a73c-4418-a56a-be38b1e278e7}, !- Handle
  {56266968-1bbd-49ce-9da1-9b4e21cd13f6}, !- Name
  {1e28c978-8108-4abc-8cfc-d5945368b379}, !- Source Object
  3,                                      !- Outlet Port
  {fa57252a-e18e-468b-b8ec-a2fa8252c1ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {75caf699-1668-49fd-825a-099b8a185278}, !- Handle
  Node 34,                                !- Name
  {4db36613-2620-40d4-9087-981ff789f267}, !- Inlet Port
  {967b7876-2209-4c80-9d57-2cdf5a694e6e}; !- Outlet Port

OS:Connection,
  {967b7876-2209-4c80-9d57-2cdf5a694e6e}, !- Handle
  {67159da8-1feb-4d4f-be57-2331a5fd8b11}, !- Name
  {75caf699-1668-49fd-825a-099b8a185278}, !- Source Object
  3,                                      !- Outlet Port
  {42fa03ff-0321-4b30-a999-b211e96d09a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4db36613-2620-40d4-9087-981ff789f267}, !- Handle
  {bec6b421-5496-4ee0-8690-b6d7028af686}, !- Name
  {fa57252a-e18e-468b-b8ec-a2fa8252c1ca}, !- Source Object
  4,                                      !- Outlet Port
  {75caf699-1668-49fd-825a-099b8a185278}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {dc7d0067-0ae7-48dd-a7fa-877cc6e576cc}, !- Handle
  Coil Heating Electric 3,                !- Name
  {4ee1a597-50c7-45e7-b3ef-c9bec988eec5}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {99f7f11d-7d45-4244-a6b7-70dc8d19f3e4}, !- Handle
  WSHP Htg Coil 2,                        !- Name
  {60f3fc72-ddbb-48c6-b97e-eeed3d8f0625}, !- Water Inlet Node Name
  {26a5d245-6a26-49be-b7f0-987d4dd5613d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {348c84b8-7e10-4e61-9628-d84b121d815e}, !- Handle
  Node 35,                                !- Name
  {104cc748-bfd8-4581-9936-df910a3b089b}, !- Inlet Port
  {60f3fc72-ddbb-48c6-b97e-eeed3d8f0625}; !- Outlet Port

OS:Connection,
  {104cc748-bfd8-4581-9936-df910a3b089b}, !- Handle
  {f4147b16-7d93-4aa4-a0a4-459781fbfd89}, !- Name
  {591814c6-10d5-4523-b78c-5764e2d83df8}, !- Source Object
  8,                                      !- Outlet Port
  {348c84b8-7e10-4e61-9628-d84b121d815e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f7666451-0e0e-4f1f-ae98-a4bd90059b9e}, !- Handle
  Node 36,                                !- Name
  {26a5d245-6a26-49be-b7f0-987d4dd5613d}, !- Inlet Port
  {1cd0c5f1-7195-4369-be60-cb3efa23c5e3}; !- Outlet Port

OS:Connection,
  {60f3fc72-ddbb-48c6-b97e-eeed3d8f0625}, !- Handle
  {c52abebb-65cb-4965-abb6-b5f66825666a}, !- Name
  {348c84b8-7e10-4e61-9628-d84b121d815e}, !- Source Object
  3,                                      !- Outlet Port
  {99f7f11d-7d45-4244-a6b7-70dc8d19f3e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26a5d245-6a26-49be-b7f0-987d4dd5613d}, !- Handle
  {bff993f3-97bc-4c97-a980-e73b4a604554}, !- Name
  {99f7f11d-7d45-4244-a6b7-70dc8d19f3e4}, !- Source Object
  3,                                      !- Outlet Port
  {f7666451-0e0e-4f1f-ae98-a4bd90059b9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cd0c5f1-7195-4369-be60-cb3efa23c5e3}, !- Handle
  {f42679c2-eb2a-4293-ad94-e7c1366e785f}, !- Name
  {f7666451-0e0e-4f1f-ae98-a4bd90059b9e}, !- Source Object
  3,                                      !- Outlet Port
  {f90ce082-c960-45fc-87d2-48f88b9d297f}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {907732af-12d3-4dfc-8e28-89763a5324ba}, !- Handle
  WSHP Clg Coil 2,                        !- Name
  {5bf78971-98cd-43a8-967f-0d27976eceac}, !- Water Inlet Node Name
  {21a7b0e9-7ee2-4c72-8678-e5bc8e279a74}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {23268636-f056-4dcc-9038-3b8816bfa7c2}, !- Handle
  Node 37,                                !- Name
  {0d943467-214e-47d2-889f-cd66615fe2d9}, !- Inlet Port
  {5bf78971-98cd-43a8-967f-0d27976eceac}; !- Outlet Port

OS:Connection,
  {0d943467-214e-47d2-889f-cd66615fe2d9}, !- Handle
  {f2545d9a-e6bd-416e-9152-d98d6c425b8e}, !- Name
  {591814c6-10d5-4523-b78c-5764e2d83df8}, !- Source Object
  9,                                      !- Outlet Port
  {23268636-f056-4dcc-9038-3b8816bfa7c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {65c1ab11-af55-4062-8f8d-913103e0c9a0}, !- Handle
  Node 38,                                !- Name
  {21a7b0e9-7ee2-4c72-8678-e5bc8e279a74}, !- Inlet Port
  {f089ca35-2c73-4e0f-911e-bbbf52400f36}; !- Outlet Port

OS:Connection,
  {5bf78971-98cd-43a8-967f-0d27976eceac}, !- Handle
  {d2d4dc87-75f2-4c94-a9d7-b06049b24fc9}, !- Name
  {23268636-f056-4dcc-9038-3b8816bfa7c2}, !- Source Object
  3,                                      !- Outlet Port
  {907732af-12d3-4dfc-8e28-89763a5324ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21a7b0e9-7ee2-4c72-8678-e5bc8e279a74}, !- Handle
  {9d4b1416-e68b-491b-ac2b-08b6fb1b2fb9}, !- Name
  {907732af-12d3-4dfc-8e28-89763a5324ba}, !- Source Object
  3,                                      !- Outlet Port
  {65c1ab11-af55-4062-8f8d-913103e0c9a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f089ca35-2c73-4e0f-911e-bbbf52400f36}, !- Handle
  {ac930981-2857-4577-a4d5-8f79321c57fd}, !- Name
  {65c1ab11-af55-4062-8f8d-913103e0c9a0}, !- Source Object
  3,                                      !- Outlet Port
  {f90ce082-c960-45fc-87d2-48f88b9d297f}, !- Target Object
  9;                                      !- Inlet Port

OS:Fan:OnOff,
  {c51e9f74-eda8-4d37-a4c2-2e758d3b61e0}, !- Handle
  Attic ZN WSHP Fan,                      !- Name
  {4ee1a597-50c7-45e7-b3ef-c9bec988eec5}, !- Availability Schedule Name
  0.52,                                   !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {45fa507c-10b6-4e59-8b9c-88fc511296c1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {861403a2-26b5-42f0-bc53-41962410211b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {45fa507c-10b6-4e59-8b9c-88fc511296c1}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {861403a2-26b5-42f0-bc53-41962410211b}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {d2dd57ed-cd04-44de-9b22-871277237a3f}, !- Handle
  Attic ZN WSHP,                          !- Name
  {4ee1a597-50c7-45e7-b3ef-c9bec988eec5}, !- Availability Schedule Name
  {402c4dd1-f8a3-4b9c-83ac-16384dc16d7b}, !- Air Inlet Node Name
  {c30911a8-3b34-4993-8615-7ab6ab9f4c64}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c51e9f74-eda8-4d37-a4c2-2e758d3b61e0}, !- Supply Air Fan Name
  {99f7f11d-7d45-4244-a6b7-70dc8d19f3e4}, !- Heating Coil Name
  {907732af-12d3-4dfc-8e28-89763a5324ba}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {dc7d0067-0ae7-48dd-a7fa-877cc6e576cc}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {5bee1433-f41f-4fba-90bb-b3e04b64bbef}, !- Handle
  Node 39,                                !- Name
  {b112ab20-bcb9-4a19-9173-9013a099cf91}, !- Inlet Port
  {402c4dd1-f8a3-4b9c-83ac-16384dc16d7b}; !- Outlet Port

OS:Connection,
  {b112ab20-bcb9-4a19-9173-9013a099cf91}, !- Handle
  {61b7d8d8-b97a-4c6b-bfb5-ada90565ab49}, !- Name
  {3963e117-3fb1-4cb6-8812-ee30da307d93}, !- Source Object
  3,                                      !- Outlet Port
  {5bee1433-f41f-4fba-90bb-b3e04b64bbef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {402c4dd1-f8a3-4b9c-83ac-16384dc16d7b}, !- Handle
  {b2df9e15-39c5-4061-a4d9-da58d7c84eca}, !- Name
  {5bee1433-f41f-4fba-90bb-b3e04b64bbef}, !- Source Object
  3,                                      !- Outlet Port
  {d2dd57ed-cd04-44de-9b22-871277237a3f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {da05dc24-35f6-4798-bc09-55aabeb4d5d1}, !- Handle
  Node 40,                                !- Name
  {c30911a8-3b34-4993-8615-7ab6ab9f4c64}, !- Inlet Port
  {5e9c247a-c30d-4abd-a00e-2afd82a610c0}; !- Outlet Port

OS:Connection,
  {5e9c247a-c30d-4abd-a00e-2afd82a610c0}, !- Handle
  {39028da1-d901-449a-a2fd-8c31534679ae}, !- Name
  {da05dc24-35f6-4798-bc09-55aabeb4d5d1}, !- Source Object
  3,                                      !- Outlet Port
  {96b8c9e6-2665-4ffc-8686-f6964fd48e30}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c30911a8-3b34-4993-8615-7ab6ab9f4c64}, !- Handle
  {122eb0fd-6c47-4449-ab18-facbcbbdae17}, !- Name
  {d2dd57ed-cd04-44de-9b22-871277237a3f}, !- Source Object
  4,                                      !- Outlet Port
  {da05dc24-35f6-4798-bc09-55aabeb4d5d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {51bbdb12-5b1e-4d08-aee3-4e0789942f3d}, !- Handle
  Coil Heating Electric 4,                !- Name
  {4ee1a597-50c7-45e7-b3ef-c9bec988eec5}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {621c9549-d2e4-4e0f-8d2d-42e589a4dea0}, !- Handle
  WSHP Htg Coil 3,                        !- Name
  {f7522295-9552-4e88-b17b-3d9bbe1cf961}, !- Water Inlet Node Name
  {bba61ea2-cf92-4212-b68e-2eabfe73c5ba}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {bebc13f8-be5d-44b6-87cf-48556fcbed5d}, !- Handle
  Node 41,                                !- Name
  {d177df47-cb1d-4e72-b939-4442be56768e}, !- Inlet Port
  {f7522295-9552-4e88-b17b-3d9bbe1cf961}; !- Outlet Port

OS:Connection,
  {d177df47-cb1d-4e72-b939-4442be56768e}, !- Handle
  {b54f4c57-e317-4f6a-bcb7-ba9957146532}, !- Name
  {591814c6-10d5-4523-b78c-5764e2d83df8}, !- Source Object
  10,                                     !- Outlet Port
  {bebc13f8-be5d-44b6-87cf-48556fcbed5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a6504dab-6db1-447b-b53b-27a0d617ab45}, !- Handle
  Node 42,                                !- Name
  {bba61ea2-cf92-4212-b68e-2eabfe73c5ba}, !- Inlet Port
  {d00de262-60ac-4eaf-bf69-c8740cc07176}; !- Outlet Port

OS:Connection,
  {f7522295-9552-4e88-b17b-3d9bbe1cf961}, !- Handle
  {cdef2bbd-ec88-42e4-8efb-6f215c208f14}, !- Name
  {bebc13f8-be5d-44b6-87cf-48556fcbed5d}, !- Source Object
  3,                                      !- Outlet Port
  {621c9549-d2e4-4e0f-8d2d-42e589a4dea0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bba61ea2-cf92-4212-b68e-2eabfe73c5ba}, !- Handle
  {3bead211-0bad-4c3f-8c22-9717efe75997}, !- Name
  {621c9549-d2e4-4e0f-8d2d-42e589a4dea0}, !- Source Object
  3,                                      !- Outlet Port
  {a6504dab-6db1-447b-b53b-27a0d617ab45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d00de262-60ac-4eaf-bf69-c8740cc07176}, !- Handle
  {987e1160-383e-43e4-b7d3-39a43bb34749}, !- Name
  {a6504dab-6db1-447b-b53b-27a0d617ab45}, !- Source Object
  3,                                      !- Outlet Port
  {f90ce082-c960-45fc-87d2-48f88b9d297f}, !- Target Object
  10;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {b84b6c6e-83bd-4afe-8527-e207cc26c45f}, !- Handle
  WSHP Clg Coil 3,                        !- Name
  {94e15b31-0850-408c-889f-7a37eb0221a0}, !- Water Inlet Node Name
  {54ae3cb8-2d27-4407-84d0-ccc9db1ba433}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {f5b8936c-d53c-4227-b203-6ed78dc65f87}, !- Handle
  Node 43,                                !- Name
  {f7c76d1a-ab43-408f-846d-e996b9825cd1}, !- Inlet Port
  {94e15b31-0850-408c-889f-7a37eb0221a0}; !- Outlet Port

OS:Connection,
  {f7c76d1a-ab43-408f-846d-e996b9825cd1}, !- Handle
  {375c1c80-3e43-4a4b-913a-bc7cadfef1a3}, !- Name
  {591814c6-10d5-4523-b78c-5764e2d83df8}, !- Source Object
  11,                                     !- Outlet Port
  {f5b8936c-d53c-4227-b203-6ed78dc65f87}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {130d65f7-8f7c-4975-8839-580891edd33e}, !- Handle
  Node 44,                                !- Name
  {54ae3cb8-2d27-4407-84d0-ccc9db1ba433}, !- Inlet Port
  {3a85e6a2-ee2f-4f27-a65a-b51ed19a37ff}; !- Outlet Port

OS:Connection,
  {94e15b31-0850-408c-889f-7a37eb0221a0}, !- Handle
  {319b314a-09ed-4ac2-bbbf-2be00c730f99}, !- Name
  {f5b8936c-d53c-4227-b203-6ed78dc65f87}, !- Source Object
  3,                                      !- Outlet Port
  {b84b6c6e-83bd-4afe-8527-e207cc26c45f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54ae3cb8-2d27-4407-84d0-ccc9db1ba433}, !- Handle
  {42662fcf-b903-4f7a-b349-e8f6f9067e24}, !- Name
  {b84b6c6e-83bd-4afe-8527-e207cc26c45f}, !- Source Object
  3,                                      !- Outlet Port
  {130d65f7-8f7c-4975-8839-580891edd33e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a85e6a2-ee2f-4f27-a65a-b51ed19a37ff}, !- Handle
  {6365c66f-dca7-40ad-aee1-5a1351f88ea7}, !- Name
  {130d65f7-8f7c-4975-8839-580891edd33e}, !- Source Object
  3,                                      !- Outlet Port
  {f90ce082-c960-45fc-87d2-48f88b9d297f}, !- Target Object
  11;                                     !- Inlet Port

OS:Fan:OnOff,
  {9198af97-8302-4125-a0a9-0f8c1ce3afff}, !- Handle
  Core_ZN ZN WSHP Fan,                    !- Name
  {4ee1a597-50c7-45e7-b3ef-c9bec988eec5}, !- Availability Schedule Name
  0.52,                                   !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {07614bbd-5f33-4faa-8cb7-94bef47bab09}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a4a22946-7763-4f09-8715-ea0c880cd75f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {07614bbd-5f33-4faa-8cb7-94bef47bab09}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a4a22946-7763-4f09-8715-ea0c880cd75f}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {d655cd79-e79d-497d-8b2f-892c21e9f48d}, !- Handle
  Core_ZN ZN WSHP,                        !- Name
  {4ee1a597-50c7-45e7-b3ef-c9bec988eec5}, !- Availability Schedule Name
  {4f8eef09-cb47-40ff-a75c-2522f43e11ac}, !- Air Inlet Node Name
  {cea4f9d3-ecd1-4ba7-8db8-b69ea4162e89}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9198af97-8302-4125-a0a9-0f8c1ce3afff}, !- Supply Air Fan Name
  {621c9549-d2e4-4e0f-8d2d-42e589a4dea0}, !- Heating Coil Name
  {b84b6c6e-83bd-4afe-8527-e207cc26c45f}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {51bbdb12-5b1e-4d08-aee3-4e0789942f3d}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {94876597-b662-4065-92ba-461b7cfce51a}, !- Handle
  Node 45,                                !- Name
  {7389d727-04ba-4772-892a-c2b001a8044b}, !- Inlet Port
  {4f8eef09-cb47-40ff-a75c-2522f43e11ac}; !- Outlet Port

OS:Connection,
  {7389d727-04ba-4772-892a-c2b001a8044b}, !- Handle
  {81b512ec-81a1-4b33-8821-d574ca37f1de}, !- Name
  {2eb5b9dd-3470-4df9-8160-a22f67a4eb45}, !- Source Object
  3,                                      !- Outlet Port
  {94876597-b662-4065-92ba-461b7cfce51a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f8eef09-cb47-40ff-a75c-2522f43e11ac}, !- Handle
  {24ce603b-ac81-4d41-955f-79daef5cc914}, !- Name
  {94876597-b662-4065-92ba-461b7cfce51a}, !- Source Object
  3,                                      !- Outlet Port
  {d655cd79-e79d-497d-8b2f-892c21e9f48d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2f044647-db07-4df3-b201-5dd60db8c9c9}, !- Handle
  Node 46,                                !- Name
  {cea4f9d3-ecd1-4ba7-8db8-b69ea4162e89}, !- Inlet Port
  {12fe8f4d-72e4-48c6-86ea-d16928ad9f1e}; !- Outlet Port

OS:Connection,
  {12fe8f4d-72e4-48c6-86ea-d16928ad9f1e}, !- Handle
  {ac8fed4b-4cc7-4853-9659-28e007f0643b}, !- Name
  {2f044647-db07-4df3-b201-5dd60db8c9c9}, !- Source Object
  3,                                      !- Outlet Port
  {e8307551-345e-42ab-807c-cb76755d68f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cea4f9d3-ecd1-4ba7-8db8-b69ea4162e89}, !- Handle
  {367c03e6-561e-4dcc-8217-811a0f01b789}, !- Name
  {d655cd79-e79d-497d-8b2f-892c21e9f48d}, !- Source Object
  4,                                      !- Outlet Port
  {2f044647-db07-4df3-b201-5dd60db8c9c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e4cd3448-0275-4d93-b529-549a47e2752f}, !- Handle
  Coil Heating Electric 5,                !- Name
  {4ee1a597-50c7-45e7-b3ef-c9bec988eec5}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {4ae7c3ad-2a6f-499a-9f0a-b96ccb36ee62}, !- Handle
  WSHP Htg Coil 4,                        !- Name
  {174114b2-f9ec-4c18-9047-0fece5437918}, !- Water Inlet Node Name
  {1643504e-f6d3-4caf-a67e-dc619c4c1f40}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {6f11c3eb-b009-4e44-8a59-72784a3694ca}, !- Handle
  Node 47,                                !- Name
  {32cef317-3c4a-46d9-b368-e4aedb679dad}, !- Inlet Port
  {174114b2-f9ec-4c18-9047-0fece5437918}; !- Outlet Port

OS:Connection,
  {32cef317-3c4a-46d9-b368-e4aedb679dad}, !- Handle
  {4c4cf297-e000-4654-a955-c172f0ff8d47}, !- Name
  {591814c6-10d5-4523-b78c-5764e2d83df8}, !- Source Object
  12,                                     !- Outlet Port
  {6f11c3eb-b009-4e44-8a59-72784a3694ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {60a86816-ceaa-4c0b-b43f-18a0b17ca283}, !- Handle
  Node 48,                                !- Name
  {1643504e-f6d3-4caf-a67e-dc619c4c1f40}, !- Inlet Port
  {29aa9da7-1b3b-4f8d-8485-68ac75201393}; !- Outlet Port

OS:Connection,
  {174114b2-f9ec-4c18-9047-0fece5437918}, !- Handle
  {d9fc5b02-94de-48e0-878a-de54954a84eb}, !- Name
  {6f11c3eb-b009-4e44-8a59-72784a3694ca}, !- Source Object
  3,                                      !- Outlet Port
  {4ae7c3ad-2a6f-499a-9f0a-b96ccb36ee62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1643504e-f6d3-4caf-a67e-dc619c4c1f40}, !- Handle
  {fc24b9bd-f58c-4dad-89a0-e03bc60cf5a4}, !- Name
  {4ae7c3ad-2a6f-499a-9f0a-b96ccb36ee62}, !- Source Object
  3,                                      !- Outlet Port
  {60a86816-ceaa-4c0b-b43f-18a0b17ca283}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29aa9da7-1b3b-4f8d-8485-68ac75201393}, !- Handle
  {6d5fc8fa-0c06-4512-adec-461eb6eb3a3f}, !- Name
  {60a86816-ceaa-4c0b-b43f-18a0b17ca283}, !- Source Object
  3,                                      !- Outlet Port
  {f90ce082-c960-45fc-87d2-48f88b9d297f}, !- Target Object
  12;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {cba446df-d958-4621-825e-8fc74a21d127}, !- Handle
  WSHP Clg Coil 4,                        !- Name
  {2f152b1c-db2a-4581-bc8c-7cc5acff9b3e}, !- Water Inlet Node Name
  {fe40e308-025f-4280-bc0f-216199883ada}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {faf790f8-1693-46d2-8ded-f2abd6286bf5}, !- Handle
  Node 49,                                !- Name
  {2c5b39bb-7d5b-4b4b-b368-58066ce685bd}, !- Inlet Port
  {2f152b1c-db2a-4581-bc8c-7cc5acff9b3e}; !- Outlet Port

OS:Connection,
  {2c5b39bb-7d5b-4b4b-b368-58066ce685bd}, !- Handle
  {5a015913-0334-4156-b075-c8114cf8c206}, !- Name
  {591814c6-10d5-4523-b78c-5764e2d83df8}, !- Source Object
  13,                                     !- Outlet Port
  {faf790f8-1693-46d2-8ded-f2abd6286bf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d7b36709-fd64-4567-b732-a054958c486d}, !- Handle
  Node 50,                                !- Name
  {fe40e308-025f-4280-bc0f-216199883ada}, !- Inlet Port
  {119587cc-cdee-4bce-b966-bfc582768359}; !- Outlet Port

OS:Connection,
  {2f152b1c-db2a-4581-bc8c-7cc5acff9b3e}, !- Handle
  {ae411482-88e4-43fb-8113-85d39341c76f}, !- Name
  {faf790f8-1693-46d2-8ded-f2abd6286bf5}, !- Source Object
  3,                                      !- Outlet Port
  {cba446df-d958-4621-825e-8fc74a21d127}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe40e308-025f-4280-bc0f-216199883ada}, !- Handle
  {dddadd07-2ab6-475a-932e-1ef7299ddbbe}, !- Name
  {cba446df-d958-4621-825e-8fc74a21d127}, !- Source Object
  3,                                      !- Outlet Port
  {d7b36709-fd64-4567-b732-a054958c486d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {119587cc-cdee-4bce-b966-bfc582768359}, !- Handle
  {a3d40732-ab8d-4f88-b9cb-c2269dd29df3}, !- Name
  {d7b36709-fd64-4567-b732-a054958c486d}, !- Source Object
  3,                                      !- Outlet Port
  {f90ce082-c960-45fc-87d2-48f88b9d297f}, !- Target Object
  13;                                     !- Inlet Port

OS:Fan:OnOff,
  {07a31ed9-1930-47f5-97ac-03a419de20f2}, !- Handle
  Perimeter_ZN_2 ZN WSHP Fan,             !- Name
  {4ee1a597-50c7-45e7-b3ef-c9bec988eec5}, !- Availability Schedule Name
  0.52,                                   !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7e1ee937-3ae6-43d1-b8dd-d98cb41cc843}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cf82a7a0-a706-4948-b553-6f04204d559e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7e1ee937-3ae6-43d1-b8dd-d98cb41cc843}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cf82a7a0-a706-4948-b553-6f04204d559e}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {231a8170-6e2a-4b28-8ff9-e50fd774420a}, !- Handle
  Perimeter_ZN_2 ZN WSHP,                 !- Name
  {4ee1a597-50c7-45e7-b3ef-c9bec988eec5}, !- Availability Schedule Name
  {747c0bd6-ce76-4428-8066-172b14de20b7}, !- Air Inlet Node Name
  {9140eaea-aa74-4bb5-a9b0-e83e70138361}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {07a31ed9-1930-47f5-97ac-03a419de20f2}, !- Supply Air Fan Name
  {4ae7c3ad-2a6f-499a-9f0a-b96ccb36ee62}, !- Heating Coil Name
  {cba446df-d958-4621-825e-8fc74a21d127}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {e4cd3448-0275-4d93-b529-549a47e2752f}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {d2137f7d-eb15-4f9a-939e-f0146a6e5595}, !- Handle
  Node 51,                                !- Name
  {cbf368d7-3361-4235-9505-fa833164314c}, !- Inlet Port
  {747c0bd6-ce76-4428-8066-172b14de20b7}; !- Outlet Port

OS:Connection,
  {cbf368d7-3361-4235-9505-fa833164314c}, !- Handle
  {c59c36dc-f4b1-402d-9aaa-17392d8c3e3f}, !- Name
  {c69716e1-5853-4d5c-880e-351f4269fafa}, !- Source Object
  3,                                      !- Outlet Port
  {d2137f7d-eb15-4f9a-939e-f0146a6e5595}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {747c0bd6-ce76-4428-8066-172b14de20b7}, !- Handle
  {a99ed91e-b9ea-4fa8-bf52-e05505aa70b9}, !- Name
  {d2137f7d-eb15-4f9a-939e-f0146a6e5595}, !- Source Object
  3,                                      !- Outlet Port
  {231a8170-6e2a-4b28-8ff9-e50fd774420a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {49f0b03a-c6ee-4eb6-877f-d537016781e6}, !- Handle
  Node 68,                                !- Name
  {9140eaea-aa74-4bb5-a9b0-e83e70138361}, !- Inlet Port
  {65b43665-2f8b-4579-ad65-780642edd32a}; !- Outlet Port

OS:Connection,
  {65b43665-2f8b-4579-ad65-780642edd32a}, !- Handle
  {8838f567-75e5-4f3e-893d-f7ef840acfb3}, !- Name
  {49f0b03a-c6ee-4eb6-877f-d537016781e6}, !- Source Object
  3,                                      !- Outlet Port
  {67ced362-6bdd-4b20-a397-d670a1f14d15}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9140eaea-aa74-4bb5-a9b0-e83e70138361}, !- Handle
  {f4af3349-d24a-4321-afbd-f4c8f10a1b71}, !- Name
  {231a8170-6e2a-4b28-8ff9-e50fd774420a}, !- Source Object
  4,                                      !- Outlet Port
  {49f0b03a-c6ee-4eb6-877f-d537016781e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {95003630-61c9-4fa5-9e40-1b05b40a82c7}, !- Handle
  Coil Heating Electric 6,                !- Name
  {4ee1a597-50c7-45e7-b3ef-c9bec988eec5}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {5c14bc36-3de4-4b59-bb9b-5ff15b6a9e62}, !- Handle
  WSHP Htg Coil 5,                        !- Name
  {e39475ab-1a15-4d57-bd8e-9fd96ce5cd98}, !- Water Inlet Node Name
  {19e1f571-450a-43f9-902c-de5f3bbee33d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {18ecd8df-b112-441f-824a-88f2b98cde2b}, !- Handle
  Node 69,                                !- Name
  {9dceee53-c3fc-4624-bdcd-3e6e0479f314}, !- Inlet Port
  {e39475ab-1a15-4d57-bd8e-9fd96ce5cd98}; !- Outlet Port

OS:Connection,
  {9dceee53-c3fc-4624-bdcd-3e6e0479f314}, !- Handle
  {91632ce7-f3df-46fb-9a00-7ec9db007432}, !- Name
  {591814c6-10d5-4523-b78c-5764e2d83df8}, !- Source Object
  14,                                     !- Outlet Port
  {18ecd8df-b112-441f-824a-88f2b98cde2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {83793a51-5a51-4a8a-a913-ecf9fef9484e}, !- Handle
  Node 70,                                !- Name
  {19e1f571-450a-43f9-902c-de5f3bbee33d}, !- Inlet Port
  {940c1d3c-905d-4c30-aae1-5afd301df629}; !- Outlet Port

OS:Connection,
  {e39475ab-1a15-4d57-bd8e-9fd96ce5cd98}, !- Handle
  {f9d648fb-f8d8-449e-b1e6-6c5008fa5927}, !- Name
  {18ecd8df-b112-441f-824a-88f2b98cde2b}, !- Source Object
  3,                                      !- Outlet Port
  {5c14bc36-3de4-4b59-bb9b-5ff15b6a9e62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19e1f571-450a-43f9-902c-de5f3bbee33d}, !- Handle
  {480dc40c-6f52-42ae-8d48-670213676705}, !- Name
  {5c14bc36-3de4-4b59-bb9b-5ff15b6a9e62}, !- Source Object
  3,                                      !- Outlet Port
  {83793a51-5a51-4a8a-a913-ecf9fef9484e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {940c1d3c-905d-4c30-aae1-5afd301df629}, !- Handle
  {7ad832d7-ff94-427a-91a5-ab32694f3d03}, !- Name
  {83793a51-5a51-4a8a-a913-ecf9fef9484e}, !- Source Object
  3,                                      !- Outlet Port
  {f90ce082-c960-45fc-87d2-48f88b9d297f}, !- Target Object
  14;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {91562392-d0ca-468d-9340-cdbaea6d56d1}, !- Handle
  WSHP Clg Coil 5,                        !- Name
  {eaed92e8-70b7-4812-8e77-793cc61d3a92}, !- Water Inlet Node Name
  {192333c4-2d3d-48ba-b38f-65f1e56db506}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {d6004557-f924-4bd6-b3d4-f09238669e9c}, !- Handle
  Node 71,                                !- Name
  {12646fd2-dae7-4756-985d-9adfb88e3067}, !- Inlet Port
  {eaed92e8-70b7-4812-8e77-793cc61d3a92}; !- Outlet Port

OS:Connection,
  {12646fd2-dae7-4756-985d-9adfb88e3067}, !- Handle
  {affba00e-af8a-49c3-84e5-2814c608a231}, !- Name
  {591814c6-10d5-4523-b78c-5764e2d83df8}, !- Source Object
  15,                                     !- Outlet Port
  {d6004557-f924-4bd6-b3d4-f09238669e9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a73f6fa6-9a61-421c-8816-801486675528}, !- Handle
  Node 72,                                !- Name
  {192333c4-2d3d-48ba-b38f-65f1e56db506}, !- Inlet Port
  {e0513d51-1b4d-4abf-a12f-75860ba14828}; !- Outlet Port

OS:Connection,
  {eaed92e8-70b7-4812-8e77-793cc61d3a92}, !- Handle
  {c8c8ac09-f9ea-478a-a790-04b94e29d3de}, !- Name
  {d6004557-f924-4bd6-b3d4-f09238669e9c}, !- Source Object
  3,                                      !- Outlet Port
  {91562392-d0ca-468d-9340-cdbaea6d56d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {192333c4-2d3d-48ba-b38f-65f1e56db506}, !- Handle
  {2e187986-cd27-4344-9343-ab63c300c131}, !- Name
  {91562392-d0ca-468d-9340-cdbaea6d56d1}, !- Source Object
  3,                                      !- Outlet Port
  {a73f6fa6-9a61-421c-8816-801486675528}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0513d51-1b4d-4abf-a12f-75860ba14828}, !- Handle
  {84c41396-ac9a-452b-810c-fc6107bfcaf2}, !- Name
  {a73f6fa6-9a61-421c-8816-801486675528}, !- Source Object
  3,                                      !- Outlet Port
  {f90ce082-c960-45fc-87d2-48f88b9d297f}, !- Target Object
  15;                                     !- Inlet Port

OS:Fan:OnOff,
  {1ffd2ccc-6d9f-4722-9b69-b6d6cabb415d}, !- Handle
  Perimeter_ZN_4 ZN WSHP Fan,             !- Name
  {4ee1a597-50c7-45e7-b3ef-c9bec988eec5}, !- Availability Schedule Name
  0.52,                                   !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {da4a8349-cf4e-4223-a2b6-b529868284b0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c6da7694-d75f-4561-ae05-a89783c6dc33}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {da4a8349-cf4e-4223-a2b6-b529868284b0}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c6da7694-d75f-4561-ae05-a89783c6dc33}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {72f79c44-d8f2-4ebe-a8a2-be9ffa735855}, !- Handle
  Perimeter_ZN_4 ZN WSHP,                 !- Name
  {4ee1a597-50c7-45e7-b3ef-c9bec988eec5}, !- Availability Schedule Name
  {0cc9b098-1643-41fe-8b0a-ad40479f419c}, !- Air Inlet Node Name
  {22e0db96-39fc-4e40-b124-c00d8b4dfff0}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1ffd2ccc-6d9f-4722-9b69-b6d6cabb415d}, !- Supply Air Fan Name
  {5c14bc36-3de4-4b59-bb9b-5ff15b6a9e62}, !- Heating Coil Name
  {91562392-d0ca-468d-9340-cdbaea6d56d1}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {95003630-61c9-4fa5-9e40-1b05b40a82c7}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {f45e8cfc-c517-464c-aa26-d2a86aa179fa}, !- Handle
  Node 73,                                !- Name
  {f4b98a49-573f-413c-a81e-5a6ff440a059}, !- Inlet Port
  {0cc9b098-1643-41fe-8b0a-ad40479f419c}; !- Outlet Port

OS:Connection,
  {f4b98a49-573f-413c-a81e-5a6ff440a059}, !- Handle
  {07d9b920-5ec7-4c75-89b6-63f5a6266a01}, !- Name
  {d11f79d5-f790-415c-8511-3ea170f0439b}, !- Source Object
  3,                                      !- Outlet Port
  {f45e8cfc-c517-464c-aa26-d2a86aa179fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cc9b098-1643-41fe-8b0a-ad40479f419c}, !- Handle
  {5b30074c-da8c-45e0-b19e-1234c95131ff}, !- Name
  {f45e8cfc-c517-464c-aa26-d2a86aa179fa}, !- Source Object
  3,                                      !- Outlet Port
  {72f79c44-d8f2-4ebe-a8a2-be9ffa735855}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {079bcee1-ae7c-4d1a-a2c7-dd55fc374a8a}, !- Handle
  Node 74,                                !- Name
  {22e0db96-39fc-4e40-b124-c00d8b4dfff0}, !- Inlet Port
  {6bb633f8-cfc8-4cc7-8fc3-4d90c08c4807}; !- Outlet Port

OS:Connection,
  {6bb633f8-cfc8-4cc7-8fc3-4d90c08c4807}, !- Handle
  {23a3cec1-0ce2-4c5b-90b7-9e789be11fe3}, !- Name
  {079bcee1-ae7c-4d1a-a2c7-dd55fc374a8a}, !- Source Object
  3,                                      !- Outlet Port
  {4f693b97-f226-4c0b-878a-ef9af238a960}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {22e0db96-39fc-4e40-b124-c00d8b4dfff0}, !- Handle
  {c4558e2c-eb29-4886-899e-550db8a9249a}, !- Name
  {72f79c44-d8f2-4ebe-a8a2-be9ffa735855}, !- Source Object
  4,                                      !- Outlet Port
  {079bcee1-ae7c-4d1a-a2c7-dd55fc374a8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Output:Variable,
  {a9578fd1-46ac-4b46-a392-e0ee7d6e6c2c}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  District Heating Inlet Temperature,     !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {71a68c9b-4ab8-4df0-84db-42da02057226}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  District Heating Outlet Temperature,    !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {35aa00eb-863f-41b0-961f-acc3bafd4439}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  District Cooling Inlet Temperature,     !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {91eb74d4-021a-4591-890d-c58c5625c7e7}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  District Cooling Outlet Temperature,    !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b9e97aed-9118-4895-a7b7-39e3298587d7}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Site Mains Water Temperature,           !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4a82e579-0dbd-4ed6-ab3b-5d3f9641eced}, !- Handle
  Heating:Electricity,                    !- Name
  hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3f16a38c-2ccc-4a06-9d51-529511555852}, !- Handle
  Cooling:Electricity,                    !- Name
  hourly;                                 !- Reporting Frequency

OS:Schedule:Ruleset,
  {4e3eea8d-3d4e-46b9-86e4-fceaea4788bd}, !- Handle
  Water Mains Temp - 75F,                 !- Name
  {a8af0124-b65e-4e8f-a07c-3a67814eb60f}, !- Schedule Type Limits Name
  {dfde4fce-2c6b-4f79-be17-6c715e45143f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dfde4fce-2c6b-4f79-be17-6c715e45143f}, !- Handle
  Water Mains Temp - 75F Default,         !- Name
  {a8af0124-b65e-4e8f-a07c-3a67814eb60f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Site:WaterMainsTemperature,
  {c2928e5e-1789-409a-9d04-4de7394a0e29}, !- Handle
  Schedule,                               !- Calculation Method
  {4e3eea8d-3d4e-46b9-86e4-fceaea4788bd}; !- Temperature Schedule Name

OS:LifeCycleCost:Parameters,
  {580588a9-6e6c-47dd-bf7d-0944edf67d52}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Construction,
  {5cc87f05-7ac8-4238-a755-cc652e7f78b5}, !- Handle
  {ff7ffd1e-6e3b-40e2-9617-bed2efe2e0c5}; !- Construction Name

OS:StandardsInformation:Material,
  {5d61757a-662f-470f-897a-2a94d6a2a4c7}, !- Handle
  {7532cf4e-73f9-4a76-bf08-723ec78835c4}; !- Material Name

OS:StandardsInformation:Material,
  {4db44c46-b1b2-465e-8683-a7cd48734875}, !- Handle
  {08e8f905-4461-40a9-90a7-6e816bc4e286}; !- Material Name

OS:StandardsInformation:Material,
  {e49f229a-ad86-497e-ba7c-e441fd799479}, !- Handle
  {9ddd906d-4dc7-4813-baa4-3e204de5e1d0}; !- Material Name

OS:StandardsInformation:Material,
  {c2f8958f-04c6-4adc-80ea-1c7512bde0a0}, !- Handle
  {e121065d-0cb0-462b-8d37-219a6cf0de85}; !- Material Name

OS:StandardsInformation:Material,
  {dbe263bc-db91-4a14-96e8-cb0db58718ef}, !- Handle
  {d1d4d8c0-e2bd-4c45-9065-4d6267787344}; !- Material Name

OS:StandardsInformation:Material,
  {056eb2b7-855a-47d9-9cb6-4e0dc63e2a4e}, !- Handle
  {150112c8-6bea-4028-a16f-9788d567032d}; !- Material Name

OS:StandardsInformation:Material,
  {e5d76ad1-182b-4944-b4c6-27d16b24c7ec}, !- Handle
  {25d9bff6-a681-4215-b1a4-9a554e60bfc0}; !- Material Name

OS:StandardsInformation:Material,
  {57074acf-92e8-42bc-be7a-ab226837b84d}, !- Handle
  {514a2661-3332-4af2-90b6-0798100f97f9}; !- Material Name

OS:StandardsInformation:Material,
  {f760f5eb-14ca-4855-8732-47f2c64b450d}, !- Handle
  {149d03c7-5f24-4fad-aec5-f6907cbec714}; !- Material Name

OS:StandardsInformation:Material,
  {d67e88b7-8e3a-43c2-90f4-d782098daa11}, !- Handle
  {ae202dba-03ac-460e-911d-7ba069813347}; !- Material Name

OS:StandardsInformation:Material,
  {a60a0f70-b1fe-4fab-93e6-a0bbd42613c1}, !- Handle
  {e94eb8d5-17a4-413c-a6ae-59ae6a6f436f}; !- Material Name

OS:StandardsInformation:Material,
  {f3033e61-3e34-4840-bc26-010dc7d5035e}, !- Handle
  {7dacbbb8-95c3-4931-b1aa-215203fe062d}; !- Material Name

OS:StandardsInformation:Material,
  {da3d4f5c-6c52-4b4a-8932-df53286ee66d}, !- Handle
  {14089ca4-5fa9-425e-9efb-cddedbd512f2}; !- Material Name

OS:StandardsInformation:Material,
  {544e4dcb-4533-44f0-8032-16c490e9b352}, !- Handle
  {efe37d5e-c3ec-4af2-aa14-83fa3456ce39}; !- Material Name

OS:StandardsInformation:Material,
  {eeb8430a-2dd0-4337-a842-a7653439a801}, !- Handle
  {eb7e2f06-2b67-4676-bd78-67dfb2f3e6ac}; !- Material Name

OS:StandardsInformation:Material,
  {ec3b2e73-b326-4db7-89c8-2ad4993aa302}, !- Handle
  {249afe5f-fb9a-42bf-87a0-1ea6e320ea67}; !- Material Name

OS:StandardsInformation:Material,
  {140732dc-15e4-4664-a68b-83f9268669ff}, !- Handle
  {16d6826a-e590-4fed-b535-4aa0c946a50a}; !- Material Name

OS:StandardsInformation:Material,
  {3fcecf6b-c4d1-40b6-8a9b-ad4d478cdbc9}, !- Handle
  {b7a7969a-934e-4ba2-8320-35ac283f7a2d}; !- Material Name

OS:StandardsInformation:Material,
  {2ab32aae-ba44-4b3e-8697-8fc8d89b020a}, !- Handle
  {8e172dc0-a56f-4442-a5da-172247ee823c}; !- Material Name

OS:StandardsInformation:Material,
  {9ddace1f-3162-437b-9a23-d48fc62ee15e}, !- Handle
  {002c9ca1-0d89-4546-a104-bfa377d8a7b7}; !- Material Name

OS:StandardsInformation:Material,
  {fbbfccb7-bfff-43ff-9185-fd14097c2ce1}, !- Handle
  {071b70c9-a266-4a11-8552-53629a576173}; !- Material Name

OS:StandardsInformation:Construction,
  {da20170c-3d27-479b-a929-42e4ca511cfa}, !- Handle
  {7383f872-4e39-4194-80bc-793686f12634}; !- Construction Name

OS:StandardsInformation:Construction,
  {44fddb28-fcaf-45d2-9cc7-e61e7e548b46}, !- Handle
  {c06daa68-697f-4316-bcfe-e71e30dd05e8}; !- Construction Name

OS:StandardsInformation:Material,
  {889c708c-2d06-4183-b1b2-80dd714b0ac4}, !- Handle
  {03f23dc9-4c96-40ed-bbc8-5c0905ad6503}; !- Material Name

OS:StandardsInformation:Construction,
  {b862f675-7ef2-44c8-a76a-f0f22b67cda9}, !- Handle
  {27a8aae6-e1cf-4053-b21d-996631ba8315}; !- Construction Name

OS:StandardsInformation:Material,
  {a6b7ac59-a6ad-4d15-a749-bd3afd611481}, !- Handle
  {4ca7e200-299d-4d44-8dac-fd6863ba7eb8}; !- Material Name

OS:StandardsInformation:Construction,
  {7c2c9291-88b6-4f2b-914d-12ccd8fad35e}, !- Handle
  {a29a1264-766c-4557-a7fd-38e7e37d8b2b}; !- Construction Name

OS:StandardsInformation:Material,
  {04fa7ea1-5944-449d-a2c2-23bdb9778f3b}, !- Handle
  {3ec00aa4-b612-4f24-9adb-426280f44d4b}; !- Material Name

OS:StandardsInformation:Material,
  {a011436b-9992-480b-a954-7c806f55e6f5}, !- Handle
  {62dbc4a9-64aa-4fb4-9cc0-494dad369298}; !- Material Name

OS:StandardsInformation:Material,
  {f62fea4f-4d7b-4015-b2a0-f409c879edb1}, !- Handle
  {547e6e44-16c2-45f7-9994-522da224c8b6}; !- Material Name

